! The 90.1 Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL),
! under contract with the U.S. Department of Energy (DOE).  These building models were derived from
! DOE’s Commercial Reference Building Models with modifications based on input from the ASHRAE Standard 90.1 committee,
! the Advanced Energy Design Guide series, and building industry experts.
! The prototypes models were developed to quantify energy saving impacts from
! newly published editions of ASHRAE Standard 90.1.  The basic building descriptions can be found in the Scorecards
! posted at this website.  Detailed descriptions of the prototype model development and addenda modeling
! strategies can be found in the following  reports:
! "Achieving 30% Goal: Energy and Cost Saving Analysis of ASHRAE/IES Standard 90.1-2010."
! "Enhancements to ASHRAE Standard 90.1 Prototype Building Models"
! "Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016"
! "ANSI/ASHRAE/IES Standard 90.1-2013 Determination of Energy Savings: Quantitative Analysis"
!
! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! PACU_VAV_bot_OA_Controller, PACU_VAV_bot_CoolC DXCoil
! PACU_VAV_mid_OA_Controller, PACU_VAV_mid_CoolC DXCoil
! PACU_VAV_top_OA_Controller, PACU_VAV_top_CoolC DXCoil
! END ECONOMIZER MAP
! WeatherFile:  USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.epw
! GPARM parameters as input:
!    Case = DOE.determination2016_OfficeMedium_STD2016_Boise
!    weatherfile = USA_ID_Boise_TMY2.epw
!    annual_run = yes
!    slab_gtp = Zone5B_nonres_R15_2ftV_OfficeMedium_Denver_STD2016.gtp
!    basement_tempt = OfficeMedium_STD2007_Boise_bsmt.idf
!    avg_oa_tempt_ip = 49.91
!    maxdiff_oa_tempt_ip = 42.66
!    ext_wall_type = SteelFramedWall
!    nonres_ext_wall_ufactor = 0.312304465
!    roof_type = LightweightRoof
!    nonres_roof_ufactor = 0.181704416
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.7
!    nonres_window = Window_U_0.41_SHGC_0.38
!    economizer = DifferentialDryBulb
!    skip_economizer_control = No
!    sidelighting_control = yes_AY
!    LPD_office = 8.503489229
!    exterior_lights_watts = 0
!    exterior_lights_watts_a = 519.2
!    exterior_lights_watts_b = 375.7
!    avg_oa_tempt = 9.95
!    maxdiff_oa_tempt = 23.7
!    infil = 0.00056896
!    oa_flow_per_area = 0.000431773
!    SAT_reset_switch = Yes
!    SAT_reset_T = 15.6
!    door_infil = 0.678659786
!    frac_ofpk = 0.131
!    damper_sched = MinOA_MotorizedDamper_Sched
!    economizer_lockout = NoLockout
!    heating_damper_act = Normal
!    add_ck_pacu_vav_bot = Yes
!    add_ck_pacu_vav_mid = Yes
!    add_ck_pacu_vav_top = Yes
!    core_bottom_mdp = 0.3
!    perimeter_bot_zn_1_mdp = 0.3
!    perimeter_bot_zn_2_mdp = 0.3
!    perimeter_bot_zn_3_mdp = 0.305230058147285
!    perimeter_bot_zn_4_mdp = 0.3
!    core_mid_mdp = 0.307432099778152
!    perimeter_mid_zn_1_mdp = 0.3
!    perimeter_mid_zn_2_mdp = 0.3
!    perimeter_mid_zn_3_mdp = 0.3
!    perimeter_mid_zn_4_mdp = 0.3
!    core_top_mdp = 0.3
!    perimeter_top_zn_1_mdp = 0.3
!    perimeter_top_zn_2_mdp = 0.3
!    perimeter_top_zn_3_mdp = 0.3
!    perimeter_top_zn_4_mdp = 0.3
!    pacu_vav_bot_oaf = 1.19508883333333
!    pacu_vav_mid_oaf = 1.19508883333333
!    pacu_vav_top_oaf = 1.1865461959444
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 125
!    BLDG_EQUIP_SCH = BLDG_EQUIP_SCH_ADV
!    addendum_cd = 2016AS
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    swh_et = 0.808039999
!    swh_ua = 7.561562668
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    PACU_VAV_bot_ERV = No
!    PACU_VAV_mid_ERV = No
!    PACU_VAV_top_ERV = No
!    LTG_SCH_SET = LTG_SET_STD2013
!    transformer_size = 45000
!    transformer_eff = 0.984
!    PACU_VAV_bot_ERV_power = 907.476237916664
!    PACU_VAV_mid_ERV_power = 907.476237916664
!    PACU_VAV_top_ERV_power = 901.346895590107
!    OA_BASED_OPTIMUM_START_EMS = yes
!    OPTIMUM_START_SF_DEPENDENT_EMS = no
!    wwr = 0.33
!    pipe_heat_loss = 1886.44
!    skip_EMSprogram = yes
!    HtgSetP_Sch_PACU_VAV_bot = HTGSETP_SCH_YES_OPTIMUM
!    HtgSetP_Sch_PACU_VAV_mid = HTGSETP_SCH_YES_OPTIMUM
!    HtgSetP_Sch_PACU_VAV_top = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_PACU_VAV_bot = CLGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_PACU_VAV_mid = CLGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_PACU_VAV_top = CLGSETP_SCH_YES_OPTIMUM
!    Wfile_TMY3 = USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.epw
!    loadProfile = No
!    receptacle_ctrl_occ_reduction_frac = 0.95308699
!    receptacle_ctrl_unocc_reduction_frac = 0.769184602
!    SHW_Pump_Head = 29891
!    CodeName = ASHRAE90.1_STD2016
!    CZ_City_Old = Boise
!    CZ_Label = 5B
!    exterior_lights_watts_c = 4341.6
!    Addendum_AH = Yes
!    LPD_Ctrl = 0.02
!    con_swingdoor_r = 0.475963827

Version,
  9.5;                                    !- Version Identifier

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
  Medium Office,                          !- Name
  0.0000,                                 !- North Axis {deg}
  City,                                   !- Terrain
  0.0400,                                 !- Loads Convergence Tolerance Value {W}
  0.2000,                                 !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP IN HOUR ===========

Timestep,
  60;                                     !- Number of Timesteps per Hour

!-   ===========  ALL OBJECTS IN CLASS: INSIDE CONVECTION ALGORITHM ===========

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE CONVECTION ALGORITHM ===========

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

!-   ===========  ALL OBJECTS IN CLASS: SOLUTION ALGORITHM ===========

HeatBalanceAlgorithm,
  ConductionTransferFunction;             !- Algorithm

!-   ===========  ALL OBJECTS IN CLASS: SHADOWING CALCULATIONS ===========

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30;                                     !- Shading Calculation Update Frequency

!-   ===========  ALL OBJECTS IN CLASS: RUN CONTROL ===========

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  YES,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
  RUNPERIOD 1,                            !- Name
  7,                                      !- Begin Month
  19,                                     !- Begin Day of Month
  ,                                       !- Begin Year
  7,                                      !- End Month
  19,                                     !- End Day of Month
  ,                                       !- End Year
  Monday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Treat Weather as Actual

!-   ===========  ALL OBJECTS IN CLASS: SPECIALDAYPERIOD ===========
! US National Holidays

RunPeriodControl:SpecialDays,
  New Years Day,                          !- Name
  January 1,                              !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,                           !- Name
  November 11,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,                              !- Name
  December 25,                            !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,                       !- Name
  July 4,                                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                                !- Name
  3rd Monday in January,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,                           !- Name
  4th Thursday in November,               !- Start Date
  1,                                      !- Duration {days}
  Holiday;                                !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTSAVINGPERIOD ===========
! Daylight Saving Period in US

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Location and design-day objects created by:
! Site:Location and design-day objects created by:
! /projects/bigsim/bin/ddy2idf /projects/bigsim/weather/EnergyPlus/tmy3.new/all/USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.ddy

Site:Location,
  Denver-Aurora-Buckley.AFB_CO_USA WMO=724695, !- Name
  39.72,                                  !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7.00,                                  !- Time Zone {hr}
  1726.00;                                !- Elevation {m}

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -17.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0.0,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -17.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  82237.,                                 !- Barometric Pressure {Pa}
  2.5,                                    !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.00;                                   !- Sky Clearness

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.9,                                   !- Maximum Dry-Bulb Temperature {C}
  14.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  82237.,                                 !- Barometric Pressure {Pa}
  3.6,                                    !- Wind Speed {m/s}
  30,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.423,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.020;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: GROUNDTEMPERATURES ===========
! Ground temperature object produced by /projects/bigsim/bin/gt2idf /projects/bigsim/comstd/_p.gtp/_p.gtp_copy_from_local/slab/output/Zone5B_nonres_R15_2ftV_OfficeMedium_Denver_STD2016.gtp

Site:GroundTemperature:BuildingSurface,
  20.53,                                  !- January Ground Temperature {C}
  20.49,                                  !- February Ground Temperature {C}
  20.52,                                  !- March Ground Temperature {C}
  20.53,                                  !- April Ground Temperature {C}
  20.60,                                  !- May Ground Temperature {C}
  22.84,                                  !- June Ground Temperature {C}
  23.26,                                  !- July Ground Temperature {C}
  23.35,                                  !- August Ground Temperature {C}
  23.38,                                  !- September Ground Temperature {C}
  21.14,                                  !- October Ground Temperature {C}
  20.76,                                  !- November Ground Temperature {C}
  20.61;                                  !- December Ground Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: WATER MAINS TEMPERATURES ===========

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.95,                                   !- Annual Average Outdoor Air Temperature {C}
  23.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

Material:NoMass,
  Opaque Door panel_con,                  !- Name
  MediumRough,                            !- Roughness
  0.475963827,                            !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
  Swinging Door_con,                      !- Name
  Opaque Door panel_con;                  !- Layer 1

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
! ------------------------------------------------------------------
! $Id: OpaqueLibraryScript_v30.idf,v 1.5 2010/10/21 19:30:30 atha577 Exp $
! $Log: OpaqueLibraryScript_v30.idf,v $
! Revision 1.5  2010/10/21 19:30:30  atha577
! Removed bb constructions for skylights.
! Revision 1.4  2010/10/16 00:49:56  atha577
! Minor change to bb code.
! Revision 1.3  2010/10/16 00:08:35  atha577
! Added bb skylight constructions.
! Revision 1.2  2010/01/20 21:56:42  d3l143
! reset R value of semi-heated Roof to 0.001 if the R values goes below 0.001.  V4.0 has a 0.001 threshold with it.
! Revision 1.1  2010/01/20 21:49:30  d3l143
! Initial revision
! Note:
! January 20, 2010: We experienced a problem in upgrading Warehouse from V3.0 to V4.0.
!                   The R value of the semiheated roof goes to around 0.0002 for Miami and Ryihad which V4.0 compliants that it is below 0.001.
!                   This was not a problem for V3.0.  Here we implemented a temporal solution to re-set the r value to 0.001 when it is below it.
! ------------------------------------------------------------------
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540.0000,                               !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9000000,                              !- Thermal Absorptance
  0.7000000,                              !- Solar Absorptance
  0.7000000;                              !- Visible Absorptance

Material,
  AC02 Acoustic Ceiling,                  !- Name
  MediumSmooth,                           !- Roughness
  1.2700000E-02,                          !- Thickness {m}
  5.7000000E-02,                          !- Conductivity {W/m-K}
  288.0000,                               !- Density {kg/m3}
  1339.000,                               !- Specific Heat {J/kg-K}
  0.9000000,                              !- Thermal Absorptance
  0.7000000,                              !- Solar Absorptance
  0.2000000;                              !- Visible Absorptance

Material,
  F07 25mm stucco,                        !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  1856,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

Material,
  F08 Metal roof surface,                 !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

Material,
  F12 Asphalt shingles,                   !- Name
  VeryRough,                              !- Roughness
  0.0032,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

Material,
  F13 Built-up roofing,                   !- Name
  Rough,                                  !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1600,                                 !- Conductivity {W/m-K}
  800.0000,                               !- Density {kg/m3}
  1090.0000,                              !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.5000;                                 !- Visible Absorptance

Material,
  G01 16mm gypsum board,                  !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

Material,
  G02 16mm plywood,                       !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  544,                                    !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

Material,
  M14 150mm heavyweight concrete roof,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

Material,
  100mm Normalweight concrete wall,       !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

Material,
  200mm Normalweight concrete wall,       !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

Material,
  150mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

Material,
  200mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

Material,
  M10 200mm concrete block wall,          !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  0.72,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
! Name
! Roughness
! Thermal Resistance
! Absorptance:Thermal --
! Absorptance:Solar

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Air_Wall_Material,                      !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

!- Thermal Resistance {m2-K/W}

Material:NoMass,
  Nonres_Roof_Insulation,                 !- Name
  MediumSmooth,                           !- Roughness
  5.30668495131472,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!- Thermal Resistance {m2-K/W}

Material:NoMass,
  Res_Roof_Insulation,                    !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!- Thermal Resistance {m2-K/W}

Material:NoMass,
  Semiheated_Roof_Insulation,             !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!- Thermal Resistance {m2-K/W}

Material:NoMass,
  Nonres_Exterior_Wall_Insulation,        !- Name
  MediumSmooth,                           !- Roughness
  2.81828208913367,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!- Thermal Resistance {m2-K/W}

Material:NoMass,
  Res_Exterior_Wall_Insulation,           !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!- Thermal Resistance {m2-K/W}

Material:NoMass,
  Semiheated_Exterior_Wall_Insulation,    !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!- Thermal Resistance {m2-K/W}

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!- Thermal Resistance {m2-K/W}

Material:NoMass,
  Res_Floor_Insulation,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!- Thermal Resistance {m2-K/W}

Material:NoMass,
  Semiheated_Floor_Insulation,            !- Name
  MediumSmooth,                           !- Roughness
  0.0299387330245182,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!- Door material properties taken from DOE Benchmark files released in Nov. 2008

Material:NoMass,
  Std Opaque Door Panel,                  !- Name
  MediumRough,                            !- Roughness
  0.123456790123457,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  Air_Wall,                               !- Name
  Air_Wall_Material;                      !- Layer 1

Construction,
  DropCeiling,                            !- Name
  AC02 Acoustic Ceiling;                  !- Layer 1

Construction,
  OpaqueDoor,                             !- Name
  Std Opaque Door Panel;                  !- Layer 1

Construction,
  AtticRoofDeck,                          !- Name
  F12 Asphalt shingles,                   !- Layer 1
  G02 16mm plywood;                       !- Layer 2

Construction,
  int_wall,                               !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  ext_slab_8in_with_carpet,               !- Name
  200mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  ext_slab_8in,                           !- Name
  200mm Normalweight concrete floor;      !- Layer 1

Construction,
  ext_slab_6in_with_carpet,               !- Name
  150mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  ext_slab_6in,                           !- Name
  150mm Normalweight concrete floor;      !- Layer 1

Construction,
  int_slab_floor,                         !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  int_slab_ceiling,                       !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  basement_wall,                          !- Name
  M10 200mm concrete block basement wall; !- Layer 1

Construction,
  int_wood_floor,                         !- Name
  AC02 Acoustic Ceiling,                  !- Layer 1
  G02 16mm plywood,                       !- Layer 2
  CP02 CARPET PAD;                        !- Layer 3

Construction,
  ext_soffit_floor,                       !- Name
  G02 16mm plywood;                       !- Layer 1

Construction,
  nonres_roof,                            !- Name
  F13 Built-up roofing,                   !- Layer 1
  Nonres_Roof_Insulation,                 !- Layer 2
  F08 Metal surface;                      !- Layer 3

Construction,
  res_roof,                               !- Name
  F13 Built-up roofing,                   !- Layer 1
  Res_Roof_Insulation,                    !- Layer 2
  F08 Metal surface;                      !- Layer 3

Construction,
  semiheated_roof,                        !- Name
  F13 Built-up roofing,                   !- Layer 1
  Semiheated_Roof_Insulation,             !- Layer 2
  F08 Metal surface;                      !- Layer 3

Construction,
  nonres_ext_wall,                        !- Name
  F07 25mm stucco,                        !- Layer 1
  G01 16mm gypsum board,                  !- Layer 2
  Nonres_Exterior_Wall_Insulation,        !- Layer 3
  G01 16mm gypsum board;                  !- Layer 4

Construction,
  res_ext_wall,                           !- Name
  F07 25mm stucco,                        !- Layer 1
  G01 16mm gypsum board,                  !- Layer 2
  Res_Exterior_Wall_Insulation,           !- Layer 3
  G01 16mm gypsum board;                  !- Layer 4

Construction,
  semiheated_ext_wall,                    !- Name
  F07 25mm stucco,                        !- Layer 1
  G01 16mm gypsum board,                  !- Layer 2
  Semiheated_Exterior_Wall_Insulation,    !- Layer 3
  G01 16mm gypsum board;                  !- Layer 4

Construction,
  nonres_floor,                           !- Name
  Nonres_Floor_Insulation,                !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  CP02 CARPET PAD;                        !- Layer 3

Construction,
  res_floor,                              !- Name
  Res_Floor_Insulation,                   !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  CP02 CARPET PAD;                        !- Layer 3

Construction,
  semiheated_floor,                       !- Name
  Semiheated_Floor_Insulation,            !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  CP02 CARPET PAD;                        !- Layer 3

Construction,
  nonres_floor_ceiling,                   !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Nonres_Floor_Insulation;                !- Layer 3

Construction,
  res_floor_ceiling,                      !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Res_Floor_Insulation;                   !- Layer 3

Construction,
  semiheated_floor_ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Semiheated_Floor_Insulation;            !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
! ------------------------------------------------------------------
! $Id: WindowsLibrary_v30.idf,v 1.6 2010/10/16 00:03:25 atha577 Exp $
! $Log: WindowsLibrary_v30.idf,v $
! Revision 1.6  2010/10/16 00:03:25  atha577
! Deleted bb skylight constructions. Added them to opaquelibraryscript.
! Revision 1.6 2015/03/02 atha577
! Added skylight constructions for IECC 2015 and 2012.
! Revision 1.5  2010/10/15 23:31:07  atha577
! Added addendum bb skylight constructions.
! Revision 1.4  2010/10/14 22:53:47  atha577
! Added new skylight constructions for bb
! Revision 1.3  2010/05/19 20:10:16  atha577
! *** empty log message ***
! Revision 1.2  2010/05/19 20:08:49  atha577
! added bb constructions.
! Revision 1.1  2010/01/20 21:58:41  d3l143
! Initial revision
! Revised 5/19/2010: Added new constructions for bb from E+ window
!       construction library
! Revised 1-7-2016. atha577
! Added constructions for 90.1-2016 Fenestration Orientation
! ------------------------------------------------------------------
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========

WindowMaterial:Glazing,
  GREEN 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.487,                                  !- Solar Transmittance at Normal Incidence
  0.056,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.056,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.749,                                  !- Visible Transmittance at Normal Incidence
  0.070,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.070,                                  !- Back Side Visible Reflectance at Normal Incidence
  0.0,                                    !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

! ID 221

WindowMaterial:Glazing,
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.240,                                  !- Solar Transmittance at Normal Incidence
  0.160,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.320,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.300,                                  !- Visible Transmittance at Normal Incidence
  0.160,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.290,                                  !- Back Side Visible Reflectance at Normal Incidence
  0.0,                                    !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.60,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  REF C CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.200,                                  !- Solar Transmittance at Normal Incidence
  0.160,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.390,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.220,                                  !- Visible Transmittance at Normal Incidence
  0.170,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.350,                                  !- Back Side Visible Reflectance at Normal Incidence
  0.0,                                    !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.55,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  ECREF-1 COLORED 6MM,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.099,                                  !- Solar Transmittance at Normal Incidence
  0.219,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.219,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.155,                                  !- Visible Transmittance at Normal Incidence
  0.073,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.073,                                  !- Back Side Visible Reflectance at Normal Incidence
  0.0,                                    !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  REF B TINT MID 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.100,                                  !- Solar Transmittance at Normal Incidence
  0.110,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.410,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.130,                                  !- Visible Transmittance at Normal Incidence
  0.100,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.320,                                  !- Back Side Visible Reflectance at Normal Incidence
  0.0,                                    !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.45,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.080,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.080,                                  !- Back Side Visible Reflectance at Normal Incidence
  0.0,                                    !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0.0,                                    !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  BLUE 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.480,                                  !- Solar Transmittance at Normal Incidence
  0.050,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.050,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.570,                                  !- Visible Transmittance at Normal Incidence
  0.060,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.060,                                  !- Back Side Visible Reflectance at Normal Incidence
  0.0,                                    !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  GREY 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.455,                                  !- Solar Transmittance at Normal Incidence
  0.053,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.053,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.431,                                  !- Visible Transmittance at Normal Incidence
  0.052,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.052,                                  !- Back Side Visible Reflectance at Normal Incidence
  0.0,                                    !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  LoE CLEAR 6MM,                          !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.600,                                  !- Solar Transmittance at Normal Incidence
  0.170,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.220,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.840,                                  !- Visible Transmittance at Normal Incidence
  0.055,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.078,                                  !- Back Side Visible Reflectance at Normal Incidence
  0.0,                                    !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.10,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  GREY 3MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .003,                                   !- Thickness {m}
  .626,                                   !- Solar Transmittance at Normal Incidence
  .061,                                   !- Front Side Solar Reflectance at Normal Incidence
  .061,                                   !- Back Side Solar Reflectance at Normal Incidence
  .611,                                   !- Visible Transmittance at Normal Incidence
  .061,                                   !- Front Side Visible Reflectance at Normal Incidence
  .061,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .84,                                    !- Front Side Infrared Hemispherical Emissivity
  .84,                                    !- Back Side Infrared Hemispherical Emissivity
  .9;                                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  LoE TINT 6MM,                           !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .006,                                   !- Thickness {m}
  .360,                                   !- Solar Transmittance at Normal Incidence
  .093,                                   !- Front Side Solar Reflectance at Normal Incidence
  .200,                                   !- Back Side Solar Reflectance at Normal Incidence
  .500,                                   !- Visible Transmittance at Normal Incidence
  .035,                                   !- Front Side Visible Reflectance at Normal Incidence
  .054,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .84,                                    !- Front Side Infrared Hemispherical Emissivity
  .10,                                    !- Back Side Infrared Hemispherical Emissivity
  .9;                                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  REF B TINT HI 6MM,                      !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .006,                                   !- Thickness {m}
  .150,                                   !- Solar Transmittance at Normal Incidence
  .090,                                   !- Front Side Solar Reflectance at Normal Incidence
  .330,                                   !- Back Side Solar Reflectance at Normal Incidence
  .180,                                   !- Visible Transmittance at Normal Incidence
  .080,                                   !- Front Side Visible Reflectance at Normal Incidence
  .280,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .84,                                    !- Front Side Infrared Hemispherical Emissivity
  .60,                                    !- Back Side Infrared Hemispherical Emissivity
  .9;                                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  REF C CLEAR MID 6MM,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .006,                                   !- Thickness {m}
  .170,                                   !- Solar Transmittance at Normal Incidence
  .200,                                   !- Front Side Solar Reflectance at Normal Incidence
  .420,                                   !- Back Side Solar Reflectance at Normal Incidence
  .190,                                   !- Visible Transmittance at Normal Incidence
  .210,                                   !- Front Side Visible Reflectance at Normal Incidence
  .380,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .84,                                    !- Front Side Infrared Hemispherical Emissivity
  .51,                                    !- Back Side Infrared Hemispherical Emissivity
  .9;                                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  REF D TINT 6MM,                         !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .006,                                   !- Thickness {m}
  .300,                                   !- Solar Transmittance at Normal Incidence
  .140,                                   !- Front Side Solar Reflectance at Normal Incidence
  .360,                                   !- Back Side Solar Reflectance at Normal Incidence
  .250,                                   !- Visible Transmittance at Normal Incidence
  .180,                                   !- Front Side Visible Reflectance at Normal Incidence
  .450,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .84,                                    !- Front Side Infrared Hemispherical Emissivity
  .82,                                    !- Back Side Infrared Hemispherical Emissivity
  .9;                                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  COATED POLY-77,                         !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .00051,                                 !- Thickness {m}
  .504,                                   !- Solar Transmittance at Normal Incidence
  .402,                                   !- Front Side Solar Reflectance at Normal Incidence
  .398,                                   !- Back Side Solar Reflectance at Normal Incidence
  .766,                                   !- Visible Transmittance at Normal Incidence
  .147,                                   !- Front Side Visible Reflectance at Normal Incidence
  .167,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .075,                                   !- Front Side Infrared Hemispherical Emissivity
  .720,                                   !- Back Side Infrared Hemispherical Emissivity
  .14;                                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  LoE SPEC SEL TINT 6MM,                  !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .006,                                   !- Thickness {m}
  .260,                                   !- Solar Transmittance at Normal Incidence
  .140,                                   !- Front Side Solar Reflectance at Normal Incidence
  .410,                                   !- Back Side Solar Reflectance at Normal Incidence
  .460,                                   !- Visible Transmittance at Normal Incidence
  .060,                                   !- Front Side Visible Reflectance at Normal Incidence
  .040,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .84,                                    !- Front Side Infrared Hemispherical Emissivity
  .03,                                    !- Back Side Infrared Hemispherical Emissivity
  .9;                                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  PYR B CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .006,                                   !- Thickness {m}
  .680,                                   !- Solar Transmittance at Normal Incidence
  .090,                                   !- Front Side Solar Reflectance at Normal Incidence
  .100,                                   !- Back Side Solar Reflectance at Normal Incidence
  .810,                                   !- Visible Transmittance at Normal Incidence
  .110,                                   !- Front Side Visible Reflectance at Normal Incidence
  .120,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .84,                                    !- Front Side Infrared Hemispherical Emissivity
  .20,                                    !- Back Side Infrared Hemispherical Emissivity
  .9;                                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  CLEAR 3MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .003,                                   !- Thickness {m}
  .837,                                   !- Solar Transmittance at Normal Incidence
  .075,                                   !- Front Side Solar Reflectance at Normal Incidence
  .075,                                   !- Back Side Solar Reflectance at Normal Incidence
  .898,                                   !- Visible Transmittance at Normal Incidence
  .081,                                   !- Front Side Visible Reflectance at Normal Incidence
  .081,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .84,                                    !- Front Side Infrared Hemispherical Emissivity
  .84,                                    !- Back Side Infrared Hemispherical Emissivity
  .9;                                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  REF B CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .006,                                   !- Thickness {m}
  .150,                                   !- Solar Transmittance at Normal Incidence
  .220,                                   !- Front Side Solar Reflectance at Normal Incidence
  .380,                                   !- Back Side Solar Reflectance at Normal Incidence
  .200,                                   !- Visible Transmittance at Normal Incidence
  .230,                                   !- Front Side Visible Reflectance at Normal Incidence
  .330,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .84,                                    !- Front Side Infrared Hemispherical Emissivity
  .58,                                    !- Back Side Infrared Hemispherical Emissivity
  .9;                                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .006,                                   !- Thickness {m}
  .066,                                   !- Solar Transmittance at Normal Incidence
  .341,                                   !- Front Side Solar Reflectance at Normal Incidence
  .493,                                   !- Back Side Solar Reflectance at Normal Incidence
  .080,                                   !- Visible Transmittance at Normal Incidence
  .410,                                   !- Front Side Visible Reflectance at Normal Incidence
  .370,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .84,                                    !- Front Side Infrared Hemispherical Emissivity
  .40,                                    !- Back Side Infrared Hemispherical Emissivity
  .9;                                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  GREEN 3MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .003,                                   !- Thickness {m}
  .635,                                   !- Solar Transmittance at Normal Incidence
  .063,                                   !- Front Side Solar Reflectance at Normal Incidence
  .063,                                   !- Back Side Solar Reflectance at Normal Incidence
  .822,                                   !- Visible Transmittance at Normal Incidence
  .075,                                   !- Front Side Visible Reflectance at Normal Incidence
  .075,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .84,                                    !- Front Side Infrared Hemispherical Emissivity
  .84,                                    !- Back Side Infrared Hemispherical Emissivity
  .9;                                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  ECABS-2 COLORED 6MM,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .006,                                   !- Thickness {m}
  .111,                                   !- Solar Transmittance at Normal Incidence
  .179,                                   !- Front Side Solar Reflectance at Normal Incidence
  .179,                                   !- Back Side Solar Reflectance at Normal Incidence
  .128,                                   !- Visible Transmittance at Normal Incidence
  .081,                                   !- Front Side Visible Reflectance at Normal Incidence
  .081,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .84,                                    !- Front Side Infrared Hemispherical Emissivity
  .10,                                    !- Back Side Infrared Hemispherical Emissivity
  .9;                                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  COATED POLY-55,                         !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .00051,                                 !- Thickness {m}
  .320,                                   !- Solar Transmittance at Normal Incidence
  .582,                                   !- Front Side Solar Reflectance at Normal Incidence
  .593,                                   !- Back Side Solar Reflectance at Normal Incidence
  .551,                                   !- Visible Transmittance at Normal Incidence
  .336,                                   !- Front Side Visible Reflectance at Normal Incidence
  .375,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .046,                                   !- Front Side Infrared Hemispherical Emissivity
  .720,                                   !- Back Side Infrared Hemispherical Emissivity
  .14;                                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  ECREF-2 COLORED 6MM,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .006,                                   !- Thickness {m}
  .099,                                   !- Solar Transmittance at Normal Incidence
  .219,                                   !- Front Side Solar Reflectance at Normal Incidence
  .219,                                   !- Back Side Solar Reflectance at Normal Incidence
  .155,                                   !- Visible Transmittance at Normal Incidence
  .073,                                   !- Front Side Visible Reflectance at Normal Incidence
  .073,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .84,                                    !- Front Side Infrared Hemispherical Emissivity
  .10,                                    !- Back Side Infrared Hemispherical Emissivity
  .9;                                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 6MM Rev,             !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .006,                                   !- Thickness {m}
  .430,                                   !- Solar Transmittance at Normal Incidence
  .420,                                   !- Front Side Solar Reflectance at Normal Incidence
  .300,                                   !- Back Side Solar Reflectance at Normal Incidence
  .770,                                   !- Visible Transmittance at Normal Incidence
  .060,                                   !- Front Side Visible Reflectance at Normal Incidence
  .070,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .03,                                    !- Front Side Infrared Hemispherical Emissivity
  .84,                                    !- Back Side Infrared Hemispherical Emissivity
  .9;                                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  BRONZE 6MM,                             !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .006,                                   !- Thickness {m}
  .482,                                   !- Solar Transmittance at Normal Incidence
  .054,                                   !- Front Side Solar Reflectance at Normal Incidence
  .054,                                   !- Back Side Solar Reflectance at Normal Incidence
  .534,                                   !- Visible Transmittance at Normal Incidence
  .057,                                   !- Front Side Visible Reflectance at Normal Incidence
  .057,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .84,                                    !- Front Side Infrared Hemispherical Emissivity
  .84,                                    !- Back Side Infrared Hemispherical Emissivity
  .9;                                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  REF A TINT MID 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .006,                                   !- Thickness {m}
  .060,                                   !- Solar Transmittance at Normal Incidence
  .130,                                   !- Front Side Solar Reflectance at Normal Incidence
  .420,                                   !- Back Side Solar Reflectance at Normal Incidence
  .090,                                   !- Visible Transmittance at Normal Incidence
  .140,                                   !- Front Side Visible Reflectance at Normal Incidence
  .350,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .84,                                    !- Front Side Infrared Hemispherical Emissivity
  .47,                                    !- Back Side Infrared Hemispherical Emissivity
  .9;                                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Theoretical Glass 297,                  !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.375039,                               !- Solar Transmittance at Normal Incidence
  0.574961,                               !- Front Side Solar Reflectance at Normal Incidence
  0.574961,                               !- Back Side Solar Reflectance at Normal Incidence
  0.529698,                               !- Visible Transmittance at Normal Incidence
  0.420302,                               !- Front Side Visible Reflectance at Normal Incidence
  0.420302,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0103561;                              !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Theoretical Glass 347,                  !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.315861,                               !- Solar Transmittance at Normal Incidence
  0.634139,                               !- Front Side Solar Reflectance at Normal Incidence
  0.634139,                               !- Back Side Solar Reflectance at Normal Incidence
  0.479911,                               !- Visible Transmittance at Normal Incidence
  0.470089,                               !- Front Side Visible Reflectance at Normal Incidence
  0.470089,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.010358;                               !- Conductivity {W/m-K}

!
! Next two glazing layers are from IGDB double glazing database from Charlie Curcija (LBNL).
! The first layer is ID 3600, Neutral34gn5.grm. Followed by clear 3 mm glass.
! This double glazing has been added for 90.1-2016 to meet the sit-down restaurant
! SHGC requirement. Layers are used in construction Window_U_0.45_SHGC_0.27

WindowMaterial:Glazing,
  Glass_12116_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.004750,                               !- Thickness {m}
  0.171874,                               !- Solar Transmittance at Normal Incidence
  1.094601e-001,                          !- Front Side Solar Reflectance at Normal Incidence
  2.199938e-001,                          !- Back Side Solar Reflectance at Normal Incidence
  0.322771,                               !- Visible Transmittance at Normal Incidence
  0.182598,                               !- Front Side Visible Reflectance at Normal Incidence
  0.081654,                               !- Back Side Visible Reflectance at Normal Incidence
  0.000000,                               !- Infrared Transmittance at Normal Incidence
  0.840000,                               !- Front Side Infrared Hemispherical Emissivity
  0.538265,                               !- Back Side Infrared Hemispherical Emissivity
  1.000345;                               !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Glass_102_LayerAvg,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003048,                               !- Thickness {m}
  0.833848,                               !- Solar Transmittance at Normal Incidence
  7.476376e-002,                          !- Front Side Solar Reflectance at Normal Incidence
  7.485449e-002,                          !- Back Side Solar Reflectance at Normal Incidence
  0.899260,                               !- Visible Transmittance at Normal Incidence
  0.082563,                               !- Front Side Visible Reflectance at Normal Incidence
  0.082564,                               !- Back Side Visible Reflectance at Normal Incidence
  0.000000,                               !- Infrared Transmittance at Normal Incidence
  0.840000,                               !- Front Side Infrared Hemispherical Emissivity
  0.840000,                               !- Back Side Infrared Hemispherical Emissivity
  1.000000;                               !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGAS ===========

WindowMaterial:Gas,
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

WindowMaterial:Gas,
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  ARGON 13MM,                             !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
!    Sgl Green 6mm,           !- Name

Construction,
  Window_U_1.22_SHGC_0.61,                !- Name
  GREEN 6MM;                              !- Layer 1

!    Sgl Ref-B-H Clr 6mm,     !- Name

Construction,
  Window_U_1.22_SHGC_0.39,                !- Name
  REF B CLEAR HI 6MM;                     !- Layer 1

!    Sgl Ref-C-H Clr 6mm,     !- Name

Construction,
  Window_U_1.22_SHGC_0.34,                !- Name
  REF C CLEAR HI 6MM;                     !- Layer 1

!    Sgl Elec Ref Colored 6mm,!- Name

Construction,
  Window_U_1.22_SHGC_0.25,                !- Name
  ECREF-1 COLORED 6MM;                    !- Layer 1

!    Sgl Ref-B-M Tint 6mm,    !- Name

Construction,
  Window_U_0.72_SHGC_0.25,                !- Name
  REF B TINT MID 6MM;                     !- Layer 1

!    Dbl Ref-D Clr 6mm/6mm Air,  !- Name

Construction,
  Window_U_0.62_SHGC_0.39,                !- Name
  REF D CLEAR 6MM,                        !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl Ref-D Clr 6mm/6mm Air,  !- Name

Construction,
  Window_U_0.57_SHGC_0.39,                !- Name
  REF D CLEAR 6MM,                        !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name

Construction,
  Window_U_0.65_SHGC_0.25,                !- Name
  REF C CLEAR HI 6MM,                     !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name

Construction,
  Window_U_0.62_SHGC_0.25,                !- Name
  REF C CLEAR HI 6MM,                     !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name

Construction,
  Window_U_0.57_SHGC_0.25,                !- Name
  REF C CLEAR HI 6MM,                     !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl Blue 6mm/6mm Air,    !- Name

Construction,
  Window_U_0.62_SHGC_0.49,                !- Name
  BLUE 6MM,                               !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl Blue 6mm/6mm Air,    !- Name

Construction,
  Window_U_0.57_SHGC_0.49,                !- Name
  BLUE 6MM,                               !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl Ref-D Clr 6mm/13mm Air,  !- Name

Construction,
  Window_U_0.52_SHGC_0.40,                !- Name
  REF D CLEAR 6MM,                        !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl Ref-D Clr 6mm/13mm Air,  !- Name

Construction,
  Window_U_0.48_SHGC_0.40,                !- Name
  REF D CLEAR 6MM,                        !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl Ref-D Clr 6mm/13mm Arg,  !- Name

Construction,
  Window_U_0.42_SHGC_0.45,                !- Name
  REF D CLEAR 6MM,                        !- Layer 1
  ARGON 13MM,                             !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl Grey 6mm/13mm Air,   !- Name

Construction,
  Window_U_0.46_SHGC_0.45,                !- Name
  GREY 6MM,                               !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name

Construction,
  Window_U_0.42_SHGC_0.40,                !- Name
  LoE TINT 6MM,                           !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name

Construction,
  Window_U_0.43_SHGC_0.26,                !- Name
  REF B CLEAR HI 6MM,                     !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name

Construction,
  Window_U_0.44_SHGC_0.26,                !- Name
  REF B CLEAR HI 6MM,                     !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name

Construction,
  Window_U_0.42_SHGC_0.35,                !- Name
  LoE TINT 6MM,                           !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name

Construction,
  Window_U_0.33_SHGC_0.40,                !- Name
  LoE TINT 6MM,                           !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  Window_U_0.34_SHGC_0.40,                !- Name
  LoE TINT 6MM,                           !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name

Construction,
  Window_U_0.35_SHGC_0.35,                !- Name
  LoE TINT 6MM,                           !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl Ref-D Tint 6mm/6mm Air,  !- Name

Construction,
  Window_U_0.55_SHGC_0.31,                !- Name
  REF D TINT 6MM,                         !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl LoE Spec Sel Tint 6mm/6mm Air,  !- Name

Construction,
  Window_U_0.43_SHGC_0.29,                !- Name
  LoE SPEC SEL TINT 6MM,                  !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl LoE (e2=.2) Clr 6mm/13mm Air,  !- Name

Construction,
  Window_U_0.34_SHGC_0.45,                !- Name
  PYR B CLEAR 6MM,                        !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!       Dbl Ref-D Tint 6mm/6mm Air,  !- Name

Construction,
  Window_U_0.56_SHGC_0.35,                !- Name
  REF D TINT 6MM,                         !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name (0.44/0.30)

Construction,
  Window_U_0.45_SHGC_0.31,                !- Name
  REF B CLEAR HI 6MM,                     !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Trp LoE Film (77) Clr 3mm/6mm Air,  !- Name (0.31/0.46)

Construction,
  Window_U_0.33_SHGC_0.45,                !- Name
  CLEAR 3MM,                              !- Layer 1
  AIR 6MM,                                !- Layer 2
  COATED POLY-77,                         !- Layer 3
  AIR 6MM,                                !- Layer 4
  CLEAR 3MM;                              !- Layer 5

! Dbl Ref B-H Tint 6mm/13mm Arg,         ! U=2.297  SC= .27  SHGC=.236  TSOL=.119  TVIS=.163

Construction,
  Window_U_0.38_SHGC_0.26,                !- Name
  REF B TINT HI 6MM,                      !- Layer 1
  ARGON 13MM,                             !- Layer 2
  CLEAR 6MM;                              !- Layer 3

! Dbl LoE (e2=.1) Tint 6mm/13mm Arg,     ! U=1.502  SC= .43  SHGC=.371  TSOL=.284  TVIS=.444

Construction,
  Window_U_0.25_SHGC_0.40,                !- Name
  LoE TINT 6MM,                           !- Layer 1
  ARGON 13MM,                             !- Layer 2
  CLEAR 6MM;                              !- Layer 3

! Dbl Ref-C-M Clr 6mm/13mm Arg,          ! U=2.184  SC= .27  SHGC=.233  TSOL=.136  TVIS=.173

Construction,
  Window_U_0.35_SHGC_0.26,                !- Name
  REF C CLEAR MID 6MM,                    !- Layer 1
  ARGON 13MM,                             !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name

Construction,
  Window_U_0.54_SHGC_0.27,                !- Name
  REF C CLEAR HI 6MM,                     !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl Ref-A-M Tint 6mm/6mm Air,  !- Name

Construction,
  Window_U_0.54_SHGC_0.18,                !- Name
  REF A TINT MID 6MM,                     !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl Ref-A-L Clr 6mm/13mm Air,  !- Name

Construction,
  Window_U_0.54_SHGC_0.13,                !- Name
  REF A CLEAR LO 6MM,                     !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name

Construction,
  Window_U_0.33_SHGC_0.11,                !- Name
  ECREF-2 COLORED 6MM,                    !- Layer 1
  AIR 13MM,                               !- Layer 2
  LoE SPEC SEL CLEAR 6MM Rev;             !- Layer 3

!    Trp LoE Film (55) Bronze 6mm/6mm Air,  !- Name

Construction,
  Window_U_0.29_SHGC_0.22,                !- Name
  BRONZE 6MM,                             !- Layer 1
  AIR 6MM,                                !- Layer 2
  COATED POLY-55,                         !- Layer 3
  AIR 6MM,                                !- Layer 4
  CLEAR 6MM;                              !- Layer 5

!    Dbl Elec Abs Colored 6mm/13mm Air,  !- Name

Construction,
  Window_U_0.29_SHGC_0.17,                !- Name
  ECABS-2 COLORED 6MM,                    !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name

Construction,
  Window_U_0.29_SHGC_0.11,                !- Name
  ECREF-2 COLORED 6MM,                    !- Layer 1
  AIR 13MM,                               !- Layer 2
  LoE SPEC SEL CLEAR 6MM Rev;             !- Layer 3

!    Dbl LoE Spec Sel Tint 6mm/13mm Arg,  !- Name

Construction,
  Window_U_0.24_SHGC_0.23,                !- Name
  LoE SPEC SEL TINT 6MM,                  !- Layer 1
  ARGON 13MM,                             !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl Elec Abs Colored 6mm/13mm Arg,  !- Name

Construction,
  Window_U_0.24_SHGC_0.16,                !- Name
  ECABS-2 COLORED 6MM,                    !- Layer 1
  ARGON 13MM,                             !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl LoE Elec Abs Colored 6mm/13mm Arg,  !- Name

Construction,
  Window_U_0.24_SHGC_0.11,                !- Name
  ECABS-2 COLORED 6MM,                    !- Layer 1
  ARGON 13MM,                             !- Layer 2
  LoE SPEC SEL CLEAR 6MM Rev;             !- Layer 3

!    Trp LoE Film (55) Bronze 6mm/13mm Air,  !- Name

Construction,
  Window_U_0.19_SHGC_0.20,                !- Name
  BRONZE 6MM,                             !- Layer 1
  AIR 13MM,                               !- Layer 2
  COATED POLY-55,                         !- Layer 3
  AIR 13MM,                               !- Layer 4
  CLEAR 6MM;                              !- Layer 5

!
! Following constructions are added as part of Addendum bb
! Dbl Ref-C-H Clr 6mm/6mm Air

Construction,
  Window_U_0.71_SHGC_0.25,                !- Name
  REF C CLEAR HI 6MM,                     !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

! Dbl Ref-B-H Clr 6mm/13mm Arg

Construction,
  Window_U_0.38_SHGC_0.30,                !- Name
  REF B CLEAR HI 6MM,                     !- Layer 1
  ARGON 13MM,                             !- Layer 2
  CLEAR 6MM;                              !- Layer 3

! Dbl LoE Spec Sel Tint 6mm/6mm Air

Construction,
  Window_U_0.36_SHGC_0.35,                !- Name
  LoE SPEC SEL TINT 6MM,                  !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

! Dbl LoE (e2=.1) Tint 6mm/13mm Air

Construction,
  Window_U_0.30_SHGC_0.40,                !- Name
  LoE TINT 6MM,                           !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!
! End set of new bb constructions
! Construction below added for 90.1-2016 Sit-down Restaurant to comply
! with SHGC requirements imposed by fenestration orientation.
! 1-6-16.

Construction,
  Window_U_0.45_SHGC_0.27,                !- Name
  Glass_12116_LayerAvg,                   !- Layer 1
  Air 13MM,                               !- Layer 2
  Glass_102_LayerAvg;                     !- Layer 3

!
! End
! Construction below added for 90.1-2016 Fastfood Restaurant to comply
! with SHGC requirements imposed by fenestration orientation.
! 1-6-16.
!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name

Construction,
  Window_U_0.39_SHGC_0.36,                !- Name
  LoE TINT 6MM,                           !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!=================skylight====================
!    Sgl Ref-B-H Clr 6mm,     !- Name

Construction,
  Window_U_1.98_SHGC_0.36,                !- Name
  REF B CLEAR HI 6MM;                     !- Layer 1

!    Sgl Ref-B-H Clr 6mm,     !- Name

Construction,
  Window_U_1.17_SHGC_0.39,                !- Name
  REF B CLEAR HI 6MM;                     !- Layer 1

!    Sgl Green 6mm,           !- Name

Construction,
  Window_U_1.98_SHGC_0.61,                !- Name
  GREEN 6MM;                              !- Layer 1

!    Sgl Ref-D Clr 6mm,       !- Name

Construction,
  Window_U_1.17_SHGC_0.49,                !- Name
  REF D CLEAR 6MM;                        !- Layer 1

!    Sgl Green 3mm,           !- Name

Construction,
  Window_U_1.17_SHGC_0.68,                !- Name
  GREEN 3MM;                              !- Layer 1

!    Sgl Ref-B-H Clr 6mm,     !- Name

Construction,
  Window_U_0.98_SHGC_0.45,                !- Name
  REF B CLEAR HI 6MM;                     !- Layer 1

!    Sgl Ref-B-H Clr 6mm,     !- Name

Construction,
  Window_U_0.98_SHGC_0.68,                !- Name
  REF B CLEAR HI 6MM;                     !- Layer 1

!    Sgl Ref-A-L Clr 6mm,     !- Name

Construction,
  Window_U_0.88_SHGC_0.16,                !- Name
  REF A CLEAR LO 6MM;                     !- Layer 1

!    Sgl Elec Ref Colored 6mm,!- Name

Construction,
  Window_U_0.88_SHGC_0.27,                !- Name
  ECREF-1 COLORED 6MM;                    !- Layer 1

!    Dbl Ref-B-L Clr 6mm/6mm Air,  !- Name

Construction,
  Window_U_0.52_SHGC_0.22,                !- Name
  REF B CLEAR LO 6MM,                     !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

!    Dbl Ref-B-H Tint 6mm/13mm Air,  !- Name

Construction,
  Window_U_0.44_SHGC_0.20,                !- Name
  REF B TINT HI 6MM,                      !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  Window_U_0.39_SHGC_0.38,                !- Name
  Theoretical Glass 297;                  !- Layer 1

Construction,
  Window_U_0.39_SHGC_0.32,                !- Name
  Theoretical Glass 347;                  !- Layer 1

!=================Additional Skylight Constructions for 189.1====================
!    Sgl LoE (e2=.2) Clr 6mm,     !- Name

Construction,
  Window_U_0.75_SHGC_0.72,                !- Name
  PYR B CLEAR 6MM;                        !- Layer 1

!    Sgl LoE (e2=.2) Clr 3mm,     !- Name

Construction,
  Window_U_0.67_SHGC_0.77,                !- Name
  PYR B CLEAR 3MM;                        !- Layer 1

!    Dbl Clr 3mm/6mm Air,     !- Name

Construction,
  Window_U_0.56_SHGC_0.76,                !- Name
  CLEAR 3MM,                              !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 3MM;                              !- Layer 3

WindowMaterial:Glazing,
  PYR B CLEAR 3MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .003,                                   !- Thickness {m}
  .740,                                   !- Solar Transmittance at Normal Incidence
  .090,                                   !- Front Side Solar Reflectance at Normal Incidence
  .100,                                   !- Back Side Solar Reflectance at Normal Incidence
  .820,                                   !- Visible Transmittance at Normal Incidence
  .110,                                   !- Front Side Visible Reflectance at Normal Incidence
  .120,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .84,                                    !- Front Side Infrared Hemispherical Emissivity
  .20,                                    !- Back Side Infrared Hemispherical Emissivity
  .9;                                     !- Conductivity {W/m-K}

!=================Additional Window Constructions for 189.1====================
!    Dbl LoE Spec Sel Clr 3mm/6mm/6mm Air,     !- Name

Construction,
  Window_U_0.40_SHGC_0.43,                !- Name
  LoE SPEC SEL CLEAR 3MM,                 !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 6MM;                              !- Layer 3

WindowMaterial:Glazing,
  LoE SPEC SEL CLEAR 3MM,                 !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .003,                                   !- Thickness {m}
  .450,                                   !- Solar Transmittance at Normal Incidence
  .340,                                   !- Front Side Solar Reflectance at Normal Incidence
  .370,                                   !- Back Side Solar Reflectance at Normal Incidence
  .780,                                   !- Visible Transmittance at Normal Incidence
  .070,                                   !- Front Side Visible Reflectance at Normal Incidence
  .060,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .84,                                    !- Front Side Infrared Hemispherical Emissivity
  .03,                                    !- Back Side Infrared Hemispherical Emissivity
  .9;                                     !- Conductivity {W/m-K}

!=================Additional Window Materials and Constructions for 50% Concept====================

WindowMaterial:Glazing,
  ECABS-2 BLEACHED 6MM,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .006,                                   !- Thickness {m}
  .814,                                   !- Solar Transmittance at Normal Incidence
  .086,                                   !- Front Side Solar Reflectance at Normal Incidence
  .086,                                   !- Back Side Solar Reflectance at Normal Incidence
  .847,                                   !- Visible Transmittance at Normal Incidence
  .099,                                   !- Front Side Visible Reflectance at Normal Incidence
  .099,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .84,                                    !- Front Side Infrared Hemispherical Emissivity
  .10,                                    !- Back Side Infrared Hemispherical Emissivity
  .9;                                     !- Conductivity {W/m-K}

!    Dbl LoE Elec Abs Bleached 6mm/6mm Air,     !- Name

Construction,
  Window_U_0.40_SHGC_0.45,                !- Name
  ECABS-2 BLEACHED 6MM,                   !- Layer 1
  AIR 6MM,                                !- Layer 2
  LoE SPEC SEL CLEAR 6MM Rev;             !- Layer 3

!
! The next four constructions are derived from Window 6.3.
! Refer to the scorecard for individual layers' definitions.

WindowMaterial:Glazing,
  Glass_2175_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.008600,                               !- Thickness {m}
  0.167758,                               !- Solar Transmittance at Normal Incidence
  2.176064e-001,                          !- Front Side Solar Reflectance at Normal Incidence
  4.379779e-001,                          !- Back Side Solar Reflectance at Normal Incidence
  0.416044,                               !- Visible Transmittance at Normal Incidence
  0.078729,                               !- Front Side Visible Reflectance at Normal Incidence
  0.106540,                               !- Back Side Visible Reflectance at Normal Incidence
  0.000000,                               !- Infrared Transmittance at Normal Incidence
  0.840000,                               !- Front Side Infrared Hemispherical Emissivity
  0.840000,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Glass_2022F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003900,                               !- Thickness {m}
  0.355897,                               !- Solar Transmittance at Normal Incidence
  3.940945e-001,                          !- Front Side Solar Reflectance at Normal Incidence
  2.656452e-001,                          !- Back Side Solar Reflectance at Normal Incidence
  0.677694,                               !- Visible Transmittance at Normal Incidence
  0.042734,                               !- Front Side Visible Reflectance at Normal Incidence
  0.055470,                               !- Back Side Visible Reflectance at Normal Incidence
  0.000000,                               !- Infrared Transmittance at Normal Incidence
  0.046000,                               !- Front Side Infrared Hemispherical Emissivity
  0.840000,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.008370,                               !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  5.422805e-002,                          !- Front Side Solar Reflectance at Normal Incidence
  5.449309e-002,                          !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.058050,                               !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0.000000,                               !- Infrared Transmittance at Normal Incidence
  0.840000,                               !- Front Side Infrared Hemispherical Emissivity
  0.840000,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Glass_2010F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.002210,                               !- Thickness {m}
  0.434294,                               !- Solar Transmittance at Normal Incidence
  4.183747e-001,                          !- Front Side Solar Reflectance at Normal Incidence
  3.410654e-001,                          !- Back Side Solar Reflectance at Normal Incidence
  0.797579,                               !- Visible Transmittance at Normal Incidence
  0.043577,                               !- Front Side Visible Reflectance at Normal Incidence
  0.056031,                               !- Back Side Visible Reflectance at Normal Incidence
  0.000000,                               !- Infrared Transmittance at Normal Incidence
  0.042274,                               !- Front Side Infrared Hemispherical Emissivity
  0.840000,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.004000,                               !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  4.700695e-001,                          !- Front Side Solar Reflectance at Normal Incidence
  3.409350e-001,                          !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.054600,                               !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0.000000,                               !- Infrared Transmittance at Normal Incidence
  0.036750,                               !- Front Side Infrared Hemispherical Emissivity
  0.840000,                               !- Back Side Infrared Hemispherical Emissivity
  1;                                      !- Conductivity {W/m-K}

WindowMaterial:Gas,
  Gap_1_W_0_0025,                         !- Name
  Air,                                    !- Gas Type
  0.0025;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0032,                         !- Name
  Air,                                    !- Gas Type
  0.0032;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0042,                         !- Name
  Air,                                    !- Gas Type
  0.0042;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0043,                         !- Name
  Air,                                    !- Gas Type
  0.0043;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0018,                         !- Name
  Air,                                    !- Gas Type
  0.0018;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0024,                         !- Name
  Air,                                    !- Gas Type
  0.0024;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.0038;                                 !- Thickness {m}

Construction,
  Window_U_0.60_SHGC_0.25,                !- Name
  Glass_2175_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0025,                         !- Layer 2
  Glass_2022F_LayerAvg;                   !- Layer 3

Construction,
  Window_U_0.55_SHGC_0.25,                !- Name
  Glass_2175_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0032,                         !- Layer 2
  Glass_2022F_LayerAvg;                   !- Layer 3

Construction,
  Window_U_0.50_SHGC_0.25,                !- Name
  Glass_2175_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0042,                         !- Layer 2
  Glass_2022F_LayerAvg;                   !- Layer 3

Construction,
  Window_U_0.47_SHGC_0.40,                !- Name
  Glass_2052_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0043,                         !- Layer 2
  Glass_2010F_LayerAvg;                   !- Layer 3

!=================Additional Skylight Materials and Constructions for 50% Concept====================
! The next four constructions are derived from Window 6.3.
! Refer to the scorecard for individual layers.

Construction,
  Window_U_0.75_SHGC_0.35,                !- Name
  Glass_2052_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0018,                         !- Layer 2
  Glass_2027F_LayerAvg;                   !- Layer 3

Construction,
  Window_U_0.65_SHGC_0.35,                !- Name
  Glass_2052_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0024,                         !- Layer 2
  Glass_2027F_LayerAvg;                   !- Layer 3

Construction,
  Window_U_0.55_SHGC_0.35,                !- Name
  Glass_2052_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0038,                         !- Layer 2
  Glass_2027F_LayerAvg;                   !- Layer 3

Construction,
  Window_U_0.50_SHGC_0.40,                !- Name
  Glass_2052_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0038,                         !- Layer 2
  Glass_2027F_LayerAvg;                   !- Layer 3

!=================Additional Windows for IECC Analysis================================================
!Sgl Elec Ref Colored 6mm

Construction,
  Window_U_1.16_SHGC_0.25,                !- Name
  ECREF-1 COLORED 6MM;                    !- Layer 1

! Sgl Elec Ref Colored 6mm

Construction,
  Window_U_1.08_SHGC_0.25,                !- Name
  ECREF-1 COLORED 6MM;                    !- Layer 1

! Dbl Elec Ref Bleached 6mm/13mm Air,  !- Name

WindowMaterial:Glazing,
  ECREF-2 BLEACHED 6MM,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .006,                                   !- Thickness {m}
  .694,                                   !- Solar Transmittance at Normal Incidence
  .168,                                   !- Front Side Solar Reflectance at Normal Incidence
  .168,                                   !- Back Side Solar Reflectance at Normal Incidence
  .818,                                   !- Visible Transmittance at Normal Incidence
  .110,                                   !- Front Side Visible Reflectance at Normal Incidence
  .110,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .84,                                    !- Front Side Infrared Hemispherical Emissivity
  .10,                                    !- Back Side Infrared Hemispherical Emissivity
  .9;                                     !- Conductivity {W/m-K}

Construction,
  Window_U_0.29_SHGC_0.45,                !- Name
  ECREF-2 BLEACHED 6MM,                   !- Layer 1
  AIR 13MM,                               !- Layer 2
  LoE SPEC SEL CLEAR 6MM Rev;             !- Layer 3

!=================Additional Skylights for IECC Analysis================================================
! Using Window_U_0.65_SHGC_0.35 and Window_U_0.75_SHGC_0.35 from 50% concepts.
!Sgl Ref-B-H Clr 6mm, Add frame width and frame conductivity
! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
! Skylight frame has ben added with the following properties-
! Frame width = 0.7129; Frame conductivity = 283.91

Construction,
  Window_U_1.60_SHGC_0.40,                !- Name
  REF B CLEAR HI 6MM;                     !- Layer 1

! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
! Skylight frame has ben added with the following properties-
! Frame width = 0.1271; Frame conductivity = 283.91

Construction,
  Window_U_1.05_SHGC_0.40,                !- Name
  REF B CLEAR HI 6MM;                     !- Layer 1

! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
! Same construction (Assembly U factor = 0.89, SHGC = 0.4) has been used with frame width = 0.

Construction,
  Window_U_0.90_SHGC_0.40,                !- Name
  REF B CLEAR HI 6MM;                     !- Layer 1

!
! Sgl Ref-C-H Clr 6mm. IECC 2015 and IECC 2012 skylight construction

Construction,
  Window_U_0.9_SHGC_0.6,                  !- Name
  REF B CLEAR HI 6MM;                     !- Layer 1

!
! Dbl Grey 3mm/6mm Air. IECC 2015 and IECC 2012 skylight construction

Construction,
  Window_U_0.75_SHGC_0.6,                 !- Name
  GREY 3MM,                               !- Layer 1
  AIR 6MM,                                !- Layer 2
  CLEAR 3MM;                              !- Layer 3

!
! Constructions added during addendum AI to 90.1-2013
! Sgl LoE (e2=.4) Clr 3mm

Construction,
  Window_U_0.85_SHGC_0.78,                !- Name
  PYR A CLEAR 3MM;                        !- Layer 1

WindowMaterial:Glazing,
  PYR A CLEAR 3MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  .003,                                   !- Thickness {m}
  .750,                                   !- Solar Transmittance at Normal Incidence
  .100,                                   !- Front Side Solar Reflectance at Normal Incidence
  .100,                                   !- Back Side Solar Reflectance at Normal Incidence
  .850,                                   !- Visible Transmittance at Normal Incidence
  .120,                                   !- Front Side Visible Reflectance at Normal Incidence
  .120,                                   !- Back Side Visible Reflectance at Normal Incidence
  .0,                                     !- Infrared Transmittance at Normal Incidence
  .84,                                    !- Front Side Infrared Hemispherical Emissivity
  .40,                                    !- Back Side Infrared Hemispherical Emissivity
  .9;                                     !- Conductivity {W/m-K}

!    Sgl Green 3mm,           !- Name

Construction,
  Window_U_1.30_SHGC_0.68,                !- Name
  GREEN 3MM;                              !- Layer 1

!    Sgl Green 3mm,           !- Name

Construction,
  Window_U_1.15_SHGC_0.68,                !- Name
  GREEN 3MM;                              !- Layer 1

!    Sgl Ref-B-H Clr 6mm,     !- Name

Construction,
  Window_U_1.80_SHGC_0.36,                !- Name
  REF B CLEAR HI 6MM;                     !- Layer 1

!    Sgl Ref-B-H Clr 6mm,     !- Name

Construction,
  Window_U_1.70_SHGC_0.36,                !- Name
  REF B CLEAR HI 6MM;                     !- Layer 1

!-_____________________________________________________________________
!- Added for Addendum AI to 90.1 2013
!-_____________________________________________________________________
!----------------------------------------------------------------------
!         Window Gas Layers
!----------------------------------------------------------------------

WindowMaterial:Gas,
  Gap_1_W_0_0127,                         !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:GasMixture,
  Gap_9_W_0_0127,                         !- Name
  0.0127,                                 !- Thickness {m}
  2,                                      !- Number of Gases in Mixture
  Air,                                    !- Gas 1 Type
  0.10,                                   !- Gas 1 Fraction
  Argon,                                  !- Gas 2 Type
  0.90;                                   !- Gas 2 Fraction

WindowMaterial:Gas,
  Gap_1_W_0_0090,                         !- Name
  Air,                                    !- Gas Type
  0.0090;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0070,                         !- Name
  Air,                                    !- Gas Type
  0.0070;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0060,                         !- Name
  Air,                                    !- Gas Type
  0.0060;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0052,                         !- Name
  Air,                                    !- Gas Type
  0.0052;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0048,                         !- Name
  Air,                                    !- Gas Type
  0.0048;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0046,                         !- Name
  Air,                                    !- Gas Type
  0.0046;                                 !- Thickness {m}

!-----------------------------------------------------
!       Window Glass Layers
!-----------------------------------------------------

WindowMaterial:Glazing,
  Glass_4321_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006180,                               !- Thickness {m}
  0.425947,                               !- Solar Transmittance at Normal Incidence
  7.424190e-002,                          !- Front Side Solar Reflectance at Normal Incidence
  9.994167e-002,                          !- Back Side Solar Reflectance at Normal Incidence
  0.559652,                               !- Visible Transmittance at Normal Incidence
  0.072726,                               !- Front Side Visible Reflectance at Normal Incidence
  0.094819,                               !- Back Side Visible Reflectance at Normal Incidence
  0.000000,                               !- Infrared Transmittance at Normal Incidence
  0.840000,                               !- Front Side Infrared Hemispherical Emissivity
  0.279000,                               !- Back Side Infrared Hemispherical Emissivity
  0.814000;                               !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Glass_8652_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003059,                               !- Thickness {m}
  0.343691,                               !- Solar Transmittance at Normal Incidence
  2.989869e-001,                          !- Front Side Solar Reflectance at Normal Incidence
  4.621051e-001,                          !- Back Side Solar Reflectance at Normal Incidence
  0.487937,                               !- Visible Transmittance at Normal Incidence
  0.209449,                               !- Front Side Visible Reflectance at Normal Incidence
  0.306829,                               !- Back Side Visible Reflectance at Normal Incidence
  0.000000,                               !- Infrared Transmittance at Normal Incidence
  0.840000,                               !- Front Side Infrared Hemispherical Emissivity
  0.390000,                               !- Back Side Infrared Hemispherical Emissivity
  0.962000;                               !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Glass_282_LayerAvg,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003251,                               !- Thickness {m}
  0.352565,                               !- Solar Transmittance at Normal Incidence
  2.956174e-001,                          !- Front Side Solar Reflectance at Normal Incidence
  4.058073e-001,                          !- Back Side Solar Reflectance at Normal Incidence
  0.510046,                               !- Visible Transmittance at Normal Incidence
  0.237458,                               !- Front Side Visible Reflectance at Normal Incidence
  0.270435,                               !- Back Side Visible Reflectance at Normal Incidence
  0.000000,                               !- Infrared Transmittance at Normal Incidence
  0.840000,                               !- Front Side Infrared Hemispherical Emissivity
  0.370000,                               !- Back Side Infrared Hemispherical Emissivity
  0.940000;                               !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Glass_2531_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003060,                               !- Thickness {m}
  0.350556,                               !- Solar Transmittance at Normal Incidence
  3.198325e-001,                          !- Front Side Solar Reflectance at Normal Incidence
  3.617666e-001,                          !- Back Side Solar Reflectance at Normal Incidence
  0.490923,                               !- Visible Transmittance at Normal Incidence
  0.250840,                               !- Front Side Visible Reflectance at Normal Incidence
  0.232929,                               !- Back Side Visible Reflectance at Normal Incidence
  0.000000,                               !- Infrared Transmittance at Normal Incidence
  0.840000,                               !- Front Side Infrared Hemispherical Emissivity
  0.454000,                               !- Back Side Infrared Hemispherical Emissivity
  0.934000;                               !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Glass_2532_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003060,                               !- Thickness {m}
  0.340824,                               !- Solar Transmittance at Normal Incidence
  2.268281e-001,                          !- Front Side Solar Reflectance at Normal Incidence
  2.732317e-001,                          !- Back Side Solar Reflectance at Normal Incidence
  0.543814,                               !- Visible Transmittance at Normal Incidence
  0.076600,                               !- Front Side Visible Reflectance at Normal Incidence
  0.079448,                               !- Back Side Visible Reflectance at Normal Incidence
  0.000000,                               !- Infrared Transmittance at Normal Incidence
  0.840000,                               !- Front Side Infrared Hemispherical Emissivity
  0.676000,                               !- Back Side Infrared Hemispherical Emissivity
  0.933000;                               !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Glass_9731_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.012480,                               !- Thickness {m}
  0.369424,                               !- Solar Transmittance at Normal Incidence
  2.079376e-001,                          !- Front Side Solar Reflectance at Normal Incidence
  2.033990e-001,                          !- Back Side Solar Reflectance at Normal Incidence
  0.710088,                               !- Visible Transmittance at Normal Incidence
  0.071115,                               !- Front Side Visible Reflectance at Normal Incidence
  0.070696,                               !- Back Side Visible Reflectance at Normal Incidence
  0.000000,                               !- Infrared Transmittance at Normal Incidence
  0.840000,                               !- Front Side Infrared Hemispherical Emissivity
  0.840000,                               !- Back Side Infrared Hemispherical Emissivity
  0.815000;                               !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Glass_4313_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003850,                               !- Thickness {m}
  0.373486,                               !- Solar Transmittance at Normal Incidence
  7.114256e-002,                          !- Front Side Solar Reflectance at Normal Incidence
  9.944001e-002,                          !- Back Side Solar Reflectance at Normal Incidence
  0.601300,                               !- Visible Transmittance at Normal Incidence
  0.077225,                               !- Front Side Visible Reflectance at Normal Incidence
  0.096992,                               !- Back Side Visible Reflectance at Normal Incidence
  0.000000,                               !- Infrared Transmittance at Normal Incidence
  0.840000,                               !- Front Side Infrared Hemispherical Emissivity
  0.298000,                               !- Back Side Infrared Hemispherical Emissivity
  1.000000;                               !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Glass_1576_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003058,                               !- Thickness {m}
  0.167637,                               !- Solar Transmittance at Normal Incidence
  3.034693e-001,                          !- Front Side Solar Reflectance at Normal Incidence
  1.825558e-001,                          !- Back Side Solar Reflectance at Normal Incidence
  0.341994,                               !- Visible Transmittance at Normal Incidence
  0.128888,                               !- Front Side Visible Reflectance at Normal Incidence
  0.128077,                               !- Back Side Visible Reflectance at Normal Incidence
  0.000000,                               !- Infrared Transmittance at Normal Incidence
  0.840000,                               !- Front Side Infrared Hemispherical Emissivity
  0.868000,                               !- Back Side Infrared Hemispherical Emissivity
  0.846000;                               !- Conductivity {W/m-K}

!-----------------------------------------------------
!       Window Construction
!-----------------------------------------------------

Construction,
  Window_U_0.37_SHGC_0.45,                !- Name
  Glass_4321_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0127,                         !- Layer 2
  Glass_102_LayerAvg;                     !- Layer 3

Construction,
  Window_U_0.41_SHGC_0.38,                !- Name
  Glass_8652_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0127,                         !- Layer 2
  Glass_102_LayerAvg;                     !- Layer 3

Construction,
  Window_U_0.40_SHGC_0.4,                 !- Name
  Glass_8652_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0127,                         !- Layer 2
  Glass_102_LayerAvg;                     !- Layer 3

Construction,
  Window_U_0.40_SHGC_0.38,                !- Name
  Glass_8652_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0127,                         !- Layer 2
  Glass_102_LayerAvg;                     !- Layer 3

Construction,
  Window_U_0.39_SHGC_0.40,                !- Name
  Glass_282_LayerAvg,                     !- Layer 1
  Gap_1_W_0_0127,                         !- Layer 2
  Glass_102_LayerAvg;                     !- Layer 3

!- CONSTRUCTION,
!- Window_U_0.41_SHGC_0.38,                                    !- Glazing System name: VE50 SR CDF.CPF (GlzSys_873)
!- Glass_2531_LayerAvg,                             !- glass name : VE50 SR CDF.CPF
!- Gap_1_W_0_0127,                              !- gap name - Air
!- Glass_102_LayerAvg;                             !- glass name : CLEAR_3.DAT
!- CONSTRUCTION,
!- Window_U_0.40_SHGC_0.38,                       !- Glazing System name: SILAG50LE_3.bsf (GlzSys_78)
!- Glass_282_LayerAvg,                             !- glass name : SILAG50LE_3.bsf
!- Gap_1_W_0_0127,                              !- gap name - Air
!- Glass_102_LayerAvg;                             !- glass name : CLEAR_3.DAT

Construction,
  Window_U_0.45_SHGC_0.38,                !- Name
  Glass_2532_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0127,                         !- Layer 2
  Glass_102_LayerAvg;                     !- Layer 3

Construction,
  Window_U_0.44_SHGC_0.40,                !- Name
  Glass_9731_LayerAvg,                    !- Layer 1
  Gap_9_W_0_0127,                         !- Layer 2
  Glass_102_LayerAvg;                     !- Layer 3

Construction,
  Window_U_0.38_SHGC_0.36,                !- Name
  Glass_2531_LayerAvg,                    !- Layer 1
  Gap_9_W_0_0127,                         !- Layer 2
  Glass_102_LayerAvg;                     !- Layer 3

!-_________________________________________________
!- Created Using varying Air Film thickness
!-_________________________________________________

Construction,
  Window_U_0.38_SHGC_0.41,                !- Name
  Glass_4313_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0127,                         !- Layer 2
  Glass_102_LayerAvg;                     !- Layer 3

Construction,
  Window_U_0.51_SHGC_0.25,                !- Name
  Glass_1576_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0090,                         !- Layer 2
  Glass_102_LayerAvg;                     !- Layer 3

Construction,
  Window_U_0.54_SHGC_0.25,                !- Name
  Glass_1576_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0070,                         !- Layer 2
  Glass_102_LayerAvg;                     !- Layer 3

Construction,
  Window_U_0.56_SHGC_0.25,                !- Name
  Glass_1576_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0060,                         !- Layer 2
  Glass_102_LayerAvg;                     !- Layer 3

Construction,
  Window_U_0.59_SHGC_0.25,                !- Name
  Glass_1576_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0048,                         !- Layer 2
  Glass_102_LayerAvg;                     !- Layer 3

Construction,
  Window_U_0.58_SHGC_0.25,                !- Name
  Glass_1576_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0052,                         !- Layer 2
  Glass_102_LayerAvg;                     !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
  Core_bottom,                            !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  YES;                                    !- Part of Total Floor Area

Zone,
  TopFloor_Plenum,                        !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  1.2192,                                 !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Zone,
  MidFloor_Plenum,                        !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  1.2192,                                 !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Zone,
  FirstFloor_Plenum,                      !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  1.2192,                                 !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

Zone,
  Core_mid,                               !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  YES;                                    !- Part of Total Floor Area

Zone,
  Core_top,                               !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  YES;                                    !- Part of Total Floor Area

Zone,
  Perimeter_top_ZN_3,                     !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  YES;                                    !- Part of Total Floor Area

Zone,
  Perimeter_top_ZN_2,                     !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  YES;                                    !- Part of Total Floor Area

Zone,
  Perimeter_top_ZN_1,                     !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  YES;                                    !- Part of Total Floor Area

Zone,
  Perimeter_top_ZN_4,                     !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  YES;                                    !- Part of Total Floor Area

Zone,
  Perimeter_bot_ZN_3,                     !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  YES;                                    !- Part of Total Floor Area

Zone,
  Perimeter_bot_ZN_2,                     !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  YES;                                    !- Part of Total Floor Area

Zone,
  Perimeter_bot_ZN_1,                     !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  YES;                                    !- Part of Total Floor Area

Zone,
  Perimeter_bot_ZN_4,                     !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  YES;                                    !- Part of Total Floor Area

Zone,
  Perimeter_mid_ZN_3,                     !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  YES;                                    !- Part of Total Floor Area

Zone,
  Perimeter_mid_ZN_2,                     !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  YES;                                    !- Part of Total Floor Area

Zone,
  Perimeter_mid_ZN_1,                     !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  YES;                                    !- Part of Total Floor Area

Zone,
  Perimeter_mid_ZN_4,                     !- Name
  0.0000,                                 !- Direction of Relative North {deg}
  0.0000,                                 !- X Origin {m}
  0.0000,                                 !- Y Origin {m}
  0.0000,                                 !- Z Origin {m}
  1,                                      !- Type
  1.0000,                                 !- Multiplier
  2.7432,                                 !- Ceiling Height {m}
  autocalculate,                          !- Volume {m3}
  autocalculate,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  YES;                                    !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: SURFACEGEOMETRY ===========

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative;                               !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER ===========

BuildingSurface:Detailed,
  Building_Roof,                          !- Name
  Roof,                                   !- Surface Type
  nonres_roof,                            !- Construction Name
  TopFloor_Plenum,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911000, 0.000000, 11.887200,         !- X,Y,Z Vertex 1 {m}
  49.911000, 33.273800, 11.887200,        !- X,Y,Z Vertex 2 {m}
  0.000000, 33.273800, 11.887200,         !- X,Y,Z Vertex 3 {m}
  0.000000, 0.000000, 11.887200;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  DropCeiling,                            !- Construction Name
  Perimeter_bot_ZN_1,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  FirstFloor_Plenum,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 0.0000, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  DropCeiling,                            !- Construction Name
  Perimeter_bot_ZN_2,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  FirstFloor_Plenum,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 3 {m}
  49.911, 0.0000, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  DropCeiling,                            !- Construction Name
  Perimeter_bot_ZN_3,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  FirstFloor_Plenum,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  DropCeiling,                            !- Construction Name
  Perimeter_bot_ZN_4,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  FirstFloor_Plenum,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0.0000, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Ceiling,                  !- Name
  Ceiling,                                !- Surface Type
  DropCeiling,                            !- Construction Name
  Core_bottom,                            !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  FirstFloor_Plenum,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  DropCeiling,                            !- Construction Name
  Perimeter_mid_ZN_1,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  MidFloor_Plenum,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 0.0000, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 6.7056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  DropCeiling,                            !- Construction Name
  Perimeter_mid_ZN_2,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  MidFloor_Plenum,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 3 {m}
  49.911, 0.0000, 6.7056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  DropCeiling,                            !- Construction Name
  Perimeter_mid_ZN_3,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  MidFloor_Plenum,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  DropCeiling,                            !- Construction Name
  Perimeter_mid_ZN_4,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  MidFloor_Plenum,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  0.0000, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Ceiling,                  !- Name
  Ceiling,                                !- Surface Type
  DropCeiling,                            !- Construction Name
  Core_mid,                               !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  MidFloor_Plenum,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  DropCeiling,                            !- Construction Name
  Perimeter_top_ZN_1,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  TopFloor_Plenum,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 10.668,                 !- X,Y,Z Vertex 1 {m}
  49.911, 0.0000, 10.668,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  DropCeiling,                            !- Construction Name
  Perimeter_top_ZN_2,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  TopFloor_Plenum,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 0.0000, 10.668,                 !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  DropCeiling,                            !- Construction Name
  Perimeter_top_ZN_3,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  TopFloor_Plenum,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  0.0000, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  DropCeiling,                            !- Construction Name
  Perimeter_top_ZN_4,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  TopFloor_Plenum,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 10.668,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Ceiling,                  !- Name
  Ceiling,                                !- Surface Type
  DropCeiling,                            !- Construction Name
  Core_top,                               !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  TopFloor_Plenum,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ext_slab_8in_with_carpet,               !- Construction Name
  Perimeter_bot_ZN_1,                     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0.0000,                !- X,Y,Z Vertex 3 {m}
  49.911, 0.0000, 0.0000;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  ext_slab_8in_with_carpet,               !- Construction Name
  Perimeter_bot_ZN_2,                     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 0.0000, 0.0000,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0.0000,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0.0000,               !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 0.0000;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  ext_slab_8in_with_carpet,               !- Construction Name
  Perimeter_bot_ZN_3,                     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 33.2738, 0.0000,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0.0000,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0.0000,                !- X,Y,Z Vertex 3 {m}
  0.0000, 33.2738, 0.0000;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  ext_slab_8in_with_carpet,               !- Construction Name
  Perimeter_bot_ZN_4,                     !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 33.2738, 0.0000,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0.0000,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 0.0000;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ext_slab_8in_with_carpet,               !- Construction Name
  Core_bottom,                            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  45.3375, 28.7006, 0.0000,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0.0000,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 0.0000;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  int_slab_floor,                         !- Construction Name
  Perimeter_mid_ZN_1,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  FirstFloor_Plenum,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 0.0000, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  int_slab_floor,                         !- Construction Name
  Perimeter_mid_ZN_2,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  FirstFloor_Plenum,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 0.0000, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  int_slab_floor,                         !- Construction Name
  Perimeter_mid_ZN_3,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  FirstFloor_Plenum,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0.0000, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  int_slab_floor,                         !- Construction Name
  Perimeter_mid_ZN_4,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  FirstFloor_Plenum,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  int_slab_floor,                         !- Construction Name
  Core_mid,                               !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  FirstFloor_Plenum,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  int_slab_floor,                         !- Construction Name
  Perimeter_top_ZN_1,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  MidFloor_Plenum,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 7.9248,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 0.0000, 7.9248;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  int_slab_floor,                         !- Construction Name
  Perimeter_top_ZN_2,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  MidFloor_Plenum,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 0.0000, 7.9248,                 !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  int_slab_floor,                         !- Construction Name
  Perimeter_top_ZN_3,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  MidFloor_Plenum,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0.0000, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  int_slab_floor,                         !- Construction Name
  Perimeter_top_ZN_4,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  MidFloor_Plenum,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 7.9248;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  int_slab_floor,                         !- Construction Name
  Core_top,                               !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  MidFloor_Plenum,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  Perimeter_bot_ZN_1,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  49.911, 0.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  49.911, 0.0000, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_bot_ZN_1,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_bot_ZN_2,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 0.0000, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  49.911, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0.0000,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  Perimeter_bot_ZN_2,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 0.0000, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  49.911, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0.0000,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_bot_ZN_2,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_bot_ZN_3,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0.0000,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0.0000,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  Perimeter_bot_ZN_3,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0.0000,                !- X,Y,Z Vertex 2 {m}
  0.0000, 33.2738, 0.0000,                !- X,Y,Z Vertex 3 {m}
  0.0000, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_bot_ZN_3,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_bot_ZN_4,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  0.0000, 33.2738, 0.0000,                !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0.0000,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  Perimeter_bot_ZN_4,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  0.0000, 33.2738, 0.0000,                !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_bot_ZN_4,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_bot_ZN_1,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Core_bottom,                            !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_bot_ZN_1,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0.0000,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0.0000,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Core_bottom,                            !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_bot_ZN_2,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0.0000,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0.0000,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Core_bottom,                            !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_bot_ZN_3,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0.0000,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0.0000,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Core_bottom,                            !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_bot_ZN_4,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0.0000,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0.0000,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  Perimeter_mid_ZN_1,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  49.911, 0.0000, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  49.911, 0.0000, 6.7056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_mid_ZN_1,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_mid_ZN_2,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 0.0000, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  49.911, 0.0000, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  Perimeter_mid_ZN_2,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 0.0000, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  49.911, 0.0000, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_mid_ZN_2,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_mid_ZN_3,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  Perimeter_mid_ZN_3,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0.0000, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0.0000, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_mid_ZN_3,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_mid_ZN_4,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  0.0000, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  Perimeter_mid_ZN_4,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  0.0000, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 6.7056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_mid_ZN_4,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_mid_ZN_1,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Core_mid,                               !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_mid_ZN_3,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Core_mid,                               !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_mid_ZN_2,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Core_mid,                               !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_mid_ZN_1,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Core_mid,                               !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_mid_ZN_4,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  Perimeter_top_ZN_1,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 10.668,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  49.911, 0.0000, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  49.911, 0.0000, 10.668;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_top_ZN_1,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_top_ZN_2,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 0.0000, 10.668,                 !- X,Y,Z Vertex 1 {m}
  49.911, 0.0000, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  Perimeter_top_ZN_2,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 0.0000, 10.668,                 !- X,Y,Z Vertex 1 {m}
  49.911, 0.0000, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_top_ZN_2,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_top_ZN_3,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  Perimeter_top_ZN_3,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0.0000, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0.0000, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_top_ZN_3,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_top_ZN_4,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  0.0000, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  Perimeter_top_ZN_4,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  0.0000, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 10.668;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Perimeter_top_ZN_4,                     !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_top_ZN_1,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 10.668,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Core_top,                               !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_top_ZN_3,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Core_top,                               !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_top_ZN_2,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Core_top,                               !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_top_ZN_1,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  int_wall,                               !- Construction Name
  Core_top,                               !- Zone Name
  Zone,                                   !- Outside Boundary Condition
  Perimeter_top_ZN_4,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  FirstFloor_Plenum,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0.0000, 33.2738, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0.0000, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  FirstFloor_Plenum,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 0.0000, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  49.911, 0.0000, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  FirstFloor_Plenum,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  49.911, 0.0000, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  49.911, 0.0000, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  FirstFloor_Plenum,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  0.0000, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  MidFloor_Plenum,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0.0000, 33.2738, 6.7056,                !- X,Y,Z Vertex 3 {m}
  0.0000, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  MidFloor_Plenum,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 0.0000, 7.9248,                 !- X,Y,Z Vertex 1 {m}
  49.911, 0.0000, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  MidFloor_Plenum,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 7.9248,                 !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  49.911, 0.0000, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  49.911, 0.0000, 7.9248;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  MidFloor_Plenum,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  0.0000, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 7.9248;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  TopFloor_Plenum,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 33.2738, 11.8872,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0.0000, 33.2738, 10.668,                !- X,Y,Z Vertex 3 {m}
  0.0000, 33.2738, 11.8872;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  TopFloor_Plenum,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  49.911, 0.0000, 11.8872,                !- X,Y,Z Vertex 1 {m}
  49.911, 0.0000, 10.668,                 !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 11.8872;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  TopFloor_Plenum,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 0.0000, 11.8872,                !- X,Y,Z Vertex 1 {m}
  0.0000, 0.0000, 10.668,                 !- X,Y,Z Vertex 2 {m}
  49.911, 0.0000, 10.668,                 !- X,Y,Z Vertex 3 {m}
  49.911, 0.0000, 11.8872;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  nonres_ext_wall,                        !- Construction Name
  TopFloor_Plenum,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  AutoCalculate,                          !- View Factor to Ground
  4,                                      !- Number of Vertices
  0.0000, 33.2738, 11.8872,               !- X,Y,Z Vertex 1 {m}
  0.0000, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0.0000, 0.0000, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0.0000, 0.0000, 11.8872;                !- X,Y,Z Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:SUB ===========
!- This block has been added for IECC analysis, to reduce the current wwr from 33% to 30%.
!- It handles the construction of windows in acordance to the specified wwr
!- wwr is specified through the parm file
!- WWR = 30% for IECC 2012. WWR = 33% f0r 90.1 2004, 2007, 2010, 2013 and IECC 2006, 2009
!- window_height_NS = (49.911 * 3.96240) *$wwr)/49.911  => 3.96240*$wwr

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South_Window1,  !- Name
  Window,                                 !- Surface Type
  Window_U_0.41_SHGC_0.38,                !- Construction Name
  Perimeter_bot_ZN_1_Wall_South,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  0.000000000000, 0.000000000000, 2.329300000000, !- X,Y,Z Vertex 1 {m}
  0.000000000000, 0.000000000000, 0.954652000000, !- X,Y,Z Vertex 2 {m}
  15.824200000000, 0.000000000000, 0.954652000000, !- X,Y,Z Vertex 3 {m}
  15.824200000000, 0.000000000000, 2.329300000000; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South_Window2,  !- Name
  Window,                                 !- Surface Type
  Window_U_0.41_SHGC_0.38,                !- Construction Name
  Perimeter_bot_ZN_1_Wall_South,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  17.043400000000, 0.000000000000, 2.329300000000, !- X,Y,Z Vertex 1 {m}
  17.043400000000, 0.000000000000, 0.954652000000, !- X,Y,Z Vertex 2 {m}
  32.867600000000, 0.000000000000, 0.954652000000, !- X,Y,Z Vertex 3 {m}
  32.867600000000, 0.000000000000, 2.329300000000; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South_Window3,  !- Name
  Window,                                 !- Surface Type
  Window_U_0.41_SHGC_0.38,                !- Construction Name
  Perimeter_bot_ZN_1_Wall_South,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  34.086800000000, 0.000000000000, 2.329300000000, !- X,Y,Z Vertex 1 {m}
  34.086800000000, 0.000000000000, 0.954652000000, !- X,Y,Z Vertex 2 {m}
  49.910000000000, 0.000000000000, 0.954652000000, !- X,Y,Z Vertex 3 {m}
  49.910000000000, 0.000000000000, 2.329300000000; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South_Door1,    !- Name
  Door,                                   !- Surface Type
  Swinging Door_con,                      !- Construction Name
  Perimeter_bot_ZN_1_Wall_South,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  4,                                      !- Number of Vertices
  15.982594238416, 0.000000000000, 2.133600000000, !- X,Y,Z Vertex 1 {m}
  15.982594238416, 0.000000000000, 0.000000000000, !- X,Y,Z Vertex 2 {m}
  16.896994238416, 0.000000000000, 0.000000000000, !- X,Y,Z Vertex 3 {m}
  16.896994238416, 0.000000000000, 2.133600000000; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South_Door2,    !- Name
  Door,                                   !- Surface Type
  Swinging Door_con,                      !- Construction Name
  Perimeter_bot_ZN_1_Wall_South,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  4,                                      !- Number of Vertices
  33.011303488322, 0.000000000000, 2.133600000000, !- X,Y,Z Vertex 1 {m}
  33.011303488322, 0.000000000000, 0.000000000000, !- X,Y,Z Vertex 2 {m}
  33.925703488322, 0.000000000000, 0.000000000000, !- X,Y,Z Vertex 3 {m}
  33.925703488322, 0.000000000000, 2.133600000000; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North_Window1,  !- Name
  Window,                                 !- Surface Type
  Window_U_0.41_SHGC_0.38,                !- Construction Name
  Perimeter_bot_ZN_3_Wall_North,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  49.910000000000, 33.273800000000, 2.329300000000, !- X,Y,Z Vertex 1 {m}
  49.910000000000, 33.273800000000, 0.954652000000, !- X,Y,Z Vertex 2 {m}
  34.086800000000, 33.273800000000, 0.954652000000, !- X,Y,Z Vertex 3 {m}
  34.086800000000, 33.273800000000, 2.329300000000; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North_Window2,  !- Name
  Window,                                 !- Surface Type
  Window_U_0.41_SHGC_0.38,                !- Construction Name
  Perimeter_bot_ZN_3_Wall_North,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  32.867600000000, 33.273800000000, 2.329300000000, !- X,Y,Z Vertex 1 {m}
  32.867600000000, 33.273800000000, 0.954652000000, !- X,Y,Z Vertex 2 {m}
  17.043400000000, 33.273800000000, 0.954652000000, !- X,Y,Z Vertex 3 {m}
  17.043400000000, 33.273800000000, 2.329300000000; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North_Window3,  !- Name
  Window,                                 !- Surface Type
  Window_U_0.41_SHGC_0.38,                !- Construction Name
  Perimeter_bot_ZN_3_Wall_North,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  15.824200000000, 33.273800000000, 2.329300000000, !- X,Y,Z Vertex 1 {m}
  15.824200000000, 33.273800000000, 0.954652000000, !- X,Y,Z Vertex 2 {m}
  0.000000000000, 33.273800000000, 0.954652000000, !- X,Y,Z Vertex 3 {m}
  0.000000000000, 33.273800000000, 2.329300000000; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North_Door1,    !- Name
  Door,                                   !- Surface Type
  Swinging Door_con,                      !- Construction Name
  Perimeter_bot_ZN_3_Wall_North,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  4,                                      !- Number of Vertices
  33.944687903038, 33.273800000000, 2.133600000000, !- X,Y,Z Vertex 1 {m}
  33.944687903038, 33.273800000000, 0.000000000000, !- X,Y,Z Vertex 2 {m}
  33.030287903038, 33.273800000000, 0.000000000000, !- X,Y,Z Vertex 3 {m}
  33.030287903038, 33.273800000000, 2.133600000000; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North_Door2,    !- Name
  Door,                                   !- Surface Type
  Swinging Door_con,                      !- Construction Name
  Perimeter_bot_ZN_3_Wall_North,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  4,                                      !- Number of Vertices
  16.843341472948, 33.273800000000, 2.133600000000, !- X,Y,Z Vertex 1 {m}
  16.843341472948, 33.273800000000, 0.000000000000, !- X,Y,Z Vertex 2 {m}
  15.928941472948, 33.273800000000, 0.000000000000, !- X,Y,Z Vertex 3 {m}
  15.928941472948, 33.273800000000, 2.133600000000; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East_Window1,   !- Name
  Window,                                 !- Surface Type
  Window_U_0.41_SHGC_0.38,                !- Construction Name
  Perimeter_bot_ZN_2_Wall_East,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  49.911000000000, 0.000000000000, 2.329300000000, !- X,Y,Z Vertex 1 {m}
  49.911000000000, 0.000000000000, 0.971924000000, !- X,Y,Z Vertex 2 {m}
  49.911000000000, 30.835300000000, 0.971924000000, !- X,Y,Z Vertex 3 {m}
  49.911000000000, 30.835300000000, 2.329300000000; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East_Window2,   !- Name
  Window,                                 !- Surface Type
  Window_U_0.41_SHGC_0.38,                !- Construction Name
  Perimeter_bot_ZN_2_Wall_East,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  49.911000000000, 32.054500000000, 2.329300000000, !- X,Y,Z Vertex 1 {m}
  49.911000000000, 32.054500000000, 0.971924000000, !- X,Y,Z Vertex 2 {m}
  49.911000000000, 33.273700000000, 0.971924000000, !- X,Y,Z Vertex 3 {m}
  49.911000000000, 33.273700000000, 2.329300000000; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East_Door,      !- Name
  Door,                                   !- Surface Type
  Swinging Door_con,                      !- Construction Name
  Perimeter_bot_ZN_2_Wall_East,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  4,                                      !- Number of Vertices
  49.911000000000, 30.985198503573, 2.133600000000, !- X,Y,Z Vertex 1 {m}
  49.911000000000, 30.985198503573, 0.000000000000, !- X,Y,Z Vertex 2 {m}
  49.911000000000, 31.899598503573, 0.000000000000, !- X,Y,Z Vertex 3 {m}
  49.911000000000, 31.899598503573, 2.133600000000; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West_Window1,   !- Name
  Window,                                 !- Surface Type
  Window_U_0.41_SHGC_0.38,                !- Construction Name
  Perimeter_bot_ZN_4_Wall_West,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  0.000000000000, 33.273700000000, 2.329300000000, !- X,Y,Z Vertex 1 {m}
  0.000000000000, 33.273700000000, 0.971924000000, !- X,Y,Z Vertex 2 {m}
  0.000000000000, 2.438400000000, 0.971924000000, !- X,Y,Z Vertex 3 {m}
  0.000000000000, 2.438400000000, 2.329300000000; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West_Window2,   !- Name
  Window,                                 !- Surface Type
  Window_U_0.41_SHGC_0.38,                !- Construction Name
  Perimeter_bot_ZN_4_Wall_West,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  0.000000000000, 1.219200000000, 2.329300000000, !- X,Y,Z Vertex 1 {m}
  0.000000000000, 1.219200000000, 0.971924000000, !- X,Y,Z Vertex 2 {m}
  0.000000000000, 0.000000000000, 0.971924000000, !- X,Y,Z Vertex 3 {m}
  0.000000000000, 0.000000000000, 2.329300000000; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West_Door,      !- Name
  Door,                                   !- Surface Type
  Swinging Door_con,                      !- Construction Name
  Perimeter_bot_ZN_4_Wall_West,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  4,                                      !- Number of Vertices
  0.000000000000, 2.279591323208, 2.133600000000, !- X,Y,Z Vertex 1 {m}
  0.000000000000, 2.279591323208, 0.000000000000, !- X,Y,Z Vertex 2 {m}
  0.000000000000, 1.365191323208, 0.000000000000, !- X,Y,Z Vertex 3 {m}
  0.000000000000, 1.365191323208, 2.133600000000; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_South_Window,   !- Name
  Window,                                 !- Surface Type
  Window_U_0.41_SHGC_0.38,                !- Construction Name
  Perimeter_mid_ZN_1_Wall_South,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  0.000, 0.0000, 6.2917,                  !- X,Y,Z Vertex 1 {m}
  0.000, 0.0000, 4.984108,                !- X,Y,Z Vertex 2 {m}
  49.91, 0.0000, 4.984108,                !- X,Y,Z Vertex 3 {m}
  49.91, 0.0000, 6.2917;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
  Window,                                 !- Surface Type
  Window_U_0.41_SHGC_0.38,                !- Construction Name
  Perimeter_mid_ZN_2_Wall_East,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  49.911, 0.0000, 6.2917,                 !- X,Y,Z Vertex 1 {m}
  49.911, 0.0000, 4.984108,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 4.984108,              !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 6.2917;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_North_Window,   !- Name
  Window,                                 !- Surface Type
  Window_U_0.41_SHGC_0.38,                !- Construction Name
  Perimeter_mid_ZN_3_Wall_North,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  49.91, 33.2738, 6.2917,                 !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 4.984108,               !- X,Y,Z Vertex 2 {m}
  0.000, 33.2738, 4.984108,               !- X,Y,Z Vertex 3 {m}
  0.000, 33.2738, 6.2917;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
  Window,                                 !- Surface Type
  Window_U_0.41_SHGC_0.38,                !- Construction Name
  Perimeter_mid_ZN_4_Wall_West,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  0.000, 33.2737, 6.2917,                 !- X,Y,Z Vertex 1 {m}
  0.000, 33.2737, 4.984108,               !- X,Y,Z Vertex 2 {m}
  0.000, 0.0000, 4.984108,                !- X,Y,Z Vertex 3 {m}
  0.000, 0.0000, 6.2917;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_1_Wall_South_Window,   !- Name
  Window,                                 !- Surface Type
  Window_U_0.41_SHGC_0.38,                !- Construction Name
  Perimeter_top_ZN_1_Wall_South,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  0.000, 0.0000, 10.2541,                 !- X,Y,Z Vertex 1 {m}
  0.000, 0.0000, 8.946508,                !- X,Y,Z Vertex 2 {m}
  49.91, 0.0000, 8.946508,                !- X,Y,Z Vertex 3 {m}
  49.91, 0.0000, 10.2541;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_2_Wall_East_Window,    !- Name
  Window,                                 !- Surface Type
  Window_U_0.41_SHGC_0.38,                !- Construction Name
  Perimeter_top_ZN_2_Wall_East,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  49.911, 0.0000, 10.2541,                !- X,Y,Z Vertex 1 {m}
  49.911, 0.0000, 8.946508,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 8.946508,              !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 10.2541;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_3_Wall_North_Window,   !- Name
  Window,                                 !- Surface Type
  Window_U_0.41_SHGC_0.38,                !- Construction Name
  Perimeter_top_ZN_3_Wall_North,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  49.91, 33.2738, 10.2541,                !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 8.946508,               !- X,Y,Z Vertex 2 {m}
  0.000, 33.2738, 8.946508,               !- X,Y,Z Vertex 3 {m}
  0.000, 33.2738, 10.2541;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_4_Wall_West_Window,    !- Name
  Window,                                 !- Surface Type
  Window_U_0.41_SHGC_0.38,                !- Construction Name
  Perimeter_top_ZN_4_Wall_West,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  AutoCalculate,                          !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1.0000,                                 !- Multiplier
  4,                                      !- Number of Vertices
  0.000, 33.2737, 10.2541,                !- X,Y,Z Vertex 1 {m}
  0.000, 33.2737, 8.946508,               !- X,Y,Z Vertex 2 {m}
  0.000, 0.0000, 8.946508,                !- X,Y,Z Vertex 3 {m}
  0.000, 0.0000, 10.2541;                 !- X,Y,Z Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:INTERNALMASS ===========

InternalMass,
  Core_bottom_InternalMass_1,             !- Name
  InteriorFurnishings,                    !- Construction Name
  Core_bottom,                            !- Zone or ZoneList Name
  1967.0770;                              !- Surface Area {m2}

InternalMass,
  Core_mid_InternalMass_1,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Core_mid,                               !- Zone or ZoneList Name
  1967.0770;                              !- Surface Area {m2}

InternalMass,
  Core_top_InternalMass_1,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Core_top,                               !- Zone or ZoneList Name
  1967.0770;                              !- Surface Area {m2}

InternalMass,
  Perimeter_top_ZN_3_InternalMass_1,      !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_top_ZN_3,                     !- Zone or ZoneList Name
  414.6750;                               !- Surface Area {m2}

InternalMass,
  Perimeter_top_ZN_2_InternalMass_1,      !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_top_ZN_2,                     !- Zone or ZoneList Name
  262.5073;                               !- Surface Area {m2}

InternalMass,
  Perimeter_top_ZN_1_InternalMass_1,      !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_top_ZN_1,                     !- Zone or ZoneList Name
  414.6723;                               !- Surface Area {m2}

InternalMass,
  Perimeter_top_ZN_4_InternalMass_1,      !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_top_ZN_4,                     !- Zone or ZoneList Name
  262.5056;                               !- Surface Area {m2}

InternalMass,
  Perimeter_bot_ZN_3_InternalMass_1,      !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_bot_ZN_3,                     !- Zone or ZoneList Name
  414.6750;                               !- Surface Area {m2}

InternalMass,
  Perimeter_bot_ZN_2_InternalMass_1,      !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_bot_ZN_2,                     !- Zone or ZoneList Name
  262.5073;                               !- Surface Area {m2}

InternalMass,
  Perimeter_bot_ZN_1_InternalMass_1,      !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_bot_ZN_1,                     !- Zone or ZoneList Name
  414.6723;                               !- Surface Area {m2}

InternalMass,
  Perimeter_bot_ZN_4_InternalMass_1,      !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_bot_ZN_4,                     !- Zone or ZoneList Name
  262.5056;                               !- Surface Area {m2}

!============== insert these here ======================

InternalMass,
  Perimeter_mid_ZN_3_InternalMass_1,      !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_mid_ZN_3,                     !- Zone or ZoneList Name
  414.6750;                               !- Surface Area {m2}

InternalMass,
  Perimeter_mid_ZN_2_InternalMass_1,      !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_mid_ZN_2,                     !- Zone or ZoneList Name
  262.5073;                               !- Surface Area {m2}

InternalMass,
  Perimeter_mid_ZN_1_InternalMass_1,      !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_mid_ZN_1,                     !- Zone or ZoneList Name
  414.6723;                               !- Surface Area {m2}

InternalMass,
  Perimeter_mid_ZN_4_InternalMass_1,      !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_mid_ZN_4,                     !- Zone or ZoneList Name
  262.5056;                               !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPE ===========

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Fraction,                               !- Name
  0.0,                                    !- Lower Limit Value {BasedOnField A3}
  1.0,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A3}
  200,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value {BasedOnField A3}
  90,                                     !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Number;                                 !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
  Exterior_lighting_schedule_a,           !- Name
  fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

Schedule:Compact,
  Exterior_lighting_schedule_b,           !- Name
  fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.7,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

Schedule:Compact,
  Exterior_lighting_schedule_a_IECC2015,  !- Name
  fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:Weekdays SummerDesignDay,           !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 22:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For:Saturdays,                          !- Field 9
  Until: 07:00,                           !- Field 10
  0,                                      !- Field 11
  Until: 18:00,                           !- Field 12
  1,                                      !- Field 13
  Until: 24:00,                           !- Field 14
  0,                                      !- Field 15
  For:AllOtherDays,                       !- Field 16
  Until: 24:00,                           !- Field 17
  0;                                      !- Field 18

!

Schedule:Compact,
  Exterior_lighting_schedule_b_2016,      !- Name
  fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

Schedule:Compact,
  Exterior_lighting_schedule_c_2016,      !- Name
  fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0.5;                                    !- Field 8

Schedule:Compact,
  Hours_of_operation,                     !- Name
  on/off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For:Sunday Holidays AllOtherDays,       !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

Schedule:Compact,
  ALWAYS_ON,                              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  Exterior_Lgt_ALWAYS_ON,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  Exterior_Lgt_189_1,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:Weekdays,                           !- Field 2
  Until:  9:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1.0,                                    !- Field 6
  For:Saturday,                           !- Field 7
  Until:  9:00,                           !- Field 8
  0.5,                                    !- Field 9
  Until: 19:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 24:00,                           !- Field 12
  0.5,                                    !- Field 13
  For:Sunday Holidays AllOtherDays,       !- Field 14
  Until:  9:00,                           !- Field 15
  0.5,                                    !- Field 16
  Until: 18:00,                           !- Field 17
  1.0,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0.5;                                    !- Field 20

Schedule:Compact,
  ALWAYS_OFF,                             !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13

Schedule:Compact,
  HVACOperationSchd,                      !- Name
  on/off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For:Sunday Holidays AllOtherDays,       !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda
! lighting schedules for ASHRAE90.1-STD2004, ASHRAE90.1-2007
! lighting schedules for ASHRAE90.1-STD2010
! lighting schedules for IECC2006 / IECC2009
! lighting schedules for IECC2012
! lighting schedules for IECC2015
! lighting schedules for ASHRAE1891_2009
! lighting schedules for ASHRAE1891_2011
! lighting schedules for ASHRAE90.1-2013

Schedule:Compact,
  BLDG_LIGHT_SCH,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 5:00,                            !- Field 3
  0.05,                                   !- Field 4
  Until: 6:00,                            !- Field 5
  0.1,                                    !- Field 6
  Until: 7:00,                            !- Field 7
  0.08623256,                             !- Field 8
  Until: 8:00,                            !- Field 9
  0.25869768,                             !- Field 10
  Until: 17:00,                           !- Field 11
  0.77609304,                             !- Field 12
  Until: 18:00,                           !- Field 13
  0.4311628,                              !- Field 14
  Until: 20:00,                           !- Field 15
  0.25869768,                             !- Field 16
  Until: 22:00,                           !- Field 17
  0.17246512,                             !- Field 18
  Until: 23:00,                           !- Field 19
  0.08623256,                             !- Field 20
  Until: 24:00,                           !- Field 21
  0.04311628,                             !- Field 22
  For: SummerDesignDay,                   !- Field 23
  Until: 24:00,                           !- Field 24
  1,                                      !- Field 25
  For: Saturday,                          !- Field 26
  Until: 6:00,                            !- Field 27
  0.05,                                   !- Field 28
  Until: 8:00,                            !- Field 29
  0.08623256,                             !- Field 30
  Until: 12:00,                           !- Field 31
  0.25869768,                             !- Field 32
  Until: 17:00,                           !- Field 33
  0.12934884,                             !- Field 34
  Until: 19:00,                           !- Field 35
  0.04311628,                             !- Field 36
  Until: 24:00,                           !- Field 37
  0.05,                                   !- Field 38
  For: WinterDesignDay,                   !- Field 39
  Until: 24:00,                           !- Field 40
  0,                                      !- Field 41
  For: Sunday Holidays AllOtherDays,      !- Field 42
  Until: 6:00,                            !- Field 43
  0.05,                                   !- Field 44
  Until: 18:00,                           !- Field 45
  0.04311628,                             !- Field 46
  Until: 24:00,                           !- Field 47
  0.05;                                   !- Field 48

! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13

Schedule:Compact,
  BLDG_EQUIP_SCH,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.3076738408,                           !- Field 4
  Until: 08:00,                           !- Field 5
  0.381234796,                            !- Field 6
  Until: 12:00,                           !- Field 7
  0.857778291,                            !- Field 8
  Until: 13:00,                           !- Field 9
  0.762469592,                            !- Field 10
  Until: 17:00,                           !- Field 11
  0.857778291,                            !- Field 12
  Until: 18:00,                           !- Field 13
  0.476543495,                            !- Field 14
  Until: 24:00,                           !- Field 15
  0.381234796,                            !- Field 16
  For: SummerDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  1.0,                                    !- Field 19
  For: Saturday,                          !- Field 20
  Until: 06:00,                           !- Field 21
  0.2307553806,                           !- Field 22
  Until: 08:00,                           !- Field 23
  0.381234796,                            !- Field 24
  Until: 12:00,                           !- Field 25
  0.476543495,                            !- Field 26
  Until: 17:00,                           !- Field 27
  0.3335804465,                           !- Field 28
  Until: 19:00,                           !- Field 29
  0.285926097,                            !- Field 30
  Until: 24:00,                           !- Field 31
  0.2307553806,                           !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0.0,                                    !- Field 35
  For: Sunday Holidays AllOtherDays,      !- Field 36
  Until: 06:00,                           !- Field 37
  0.2307553806,                           !- Field 38
  Until: 18:00,                           !- Field 39
  0.285926097,                            !- Field 40
  Until: 24:00,                           !- Field 41
  0.2307553806;                           !- Field 42

Schedule:Compact,
  BLDG_OCC_SCH,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.1,                                    !- Field 6
  Until: 08:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 13:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 17:00,                           !- Field 13
  0.95,                                   !- Field 14
  Until: 18:00,                           !- Field 15
  0.3,                                    !- Field 16
  Until: 22:00,                           !- Field 17
  0.1,                                    !- Field 18
  Until: 24:00,                           !- Field 19
  0.05,                                   !- Field 20
  For: SummerDesignDay,                   !- Field 21
  Until: 06:00,                           !- Field 22
  0.000000001,                            !- Field 23
  Until: 22:00,                           !- Field 24
  1.0,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0.05,                                   !- Field 27
  For: Saturday,                          !- Field 28
  Until: 06:00,                           !- Field 29
  0.0,                                    !- Field 30
  Until: 08:00,                           !- Field 31
  0.1,                                    !- Field 32
  Until: 12:00,                           !- Field 33
  0.3,                                    !- Field 34
  Until: 17:00,                           !- Field 35
  0.1,                                    !- Field 36
  Until: 19:00,                           !- Field 37
  0.05,                                   !- Field 38
  Until: 24:00,                           !- Field 39
  0.0,                                    !- Field 40
  For: WinterDesignDay,                   !- Field 41
  Until: 24:00,                           !- Field 42
  0.0,                                    !- Field 43
  For:Sunday Holidays AllOtherDays,       !- Field 44
  Until: 06:00,                           !- Field 45
  0.0,                                    !- Field 46
  Until: 18:00,                           !- Field 47
  0.05,                                   !- Field 48
  Until: 24:00,                           !- Field 49
  0.0;                                    !- Field 50

Schedule:Compact,
  BLDG_ELEVATORS,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  0.69,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  0.0,                                    !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 07:00,                           !- Field 9
  0.0,                                    !- Field 10
  Until: 08:00,                           !- Field 11
  0.35,                                   !- Field 12
  Until: 09:00,                           !- Field 13
  0.69,                                   !- Field 14
  Until: 10:00,                           !- Field 15
  0.43,                                   !- Field 16
  Until: 11:00,                           !- Field 17
  0.37,                                   !- Field 18
  Until: 12:00,                           !- Field 19
  0.43,                                   !- Field 20
  Until: 13:00,                           !- Field 21
  0.58,                                   !- Field 22
  Until: 14:00,                           !- Field 23
  0.48,                                   !- Field 24
  Until: 15:00,                           !- Field 25
  0.37,                                   !- Field 26
  Until: 16:00,                           !- Field 27
  0.37,                                   !- Field 28
  Until: 17:00,                           !- Field 29
  0.46,                                   !- Field 30
  Until: 18:00,                           !- Field 31
  0.62,                                   !- Field 32
  Until: 19:00,                           !- Field 33
  0.12,                                   !- Field 34
  Until: 20:00,                           !- Field 35
  0.04,                                   !- Field 36
  Until: 21:00,                           !- Field 37
  0.04,                                   !- Field 38
  Until: 24:00,                           !- Field 39
  0.00,                                   !- Field 40
  For: Saturday,                          !- Field 41
  Until: 07:00,                           !- Field 42
  0.0,                                    !- Field 43
  Until: 08:00,                           !- Field 44
  0.16,                                   !- Field 45
  Until: 09:00,                           !- Field 46
  0.14,                                   !- Field 47
  Until: 10:00,                           !- Field 48
  0.21,                                   !- Field 49
  Until: 11:00,                           !- Field 50
  0.18,                                   !- Field 51
  Until: 12:00,                           !- Field 52
  0.25,                                   !- Field 53
  Until: 13:00,                           !- Field 54
  0.21,                                   !- Field 55
  Until: 14:00,                           !- Field 56
  0.13,                                   !- Field 57
  Until: 15:00,                           !- Field 58
  0.08,                                   !- Field 59
  Until: 16:00,                           !- Field 60
  0.04,                                   !- Field 61
  Until: 17:00,                           !- Field 62
  0.05,                                   !- Field 63
  Until: 18:00,                           !- Field 64
  0.06,                                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.00,                                   !- Field 67
  For:Sunday Holidays AllOtherDays,       !- Field 68
  Until: 24:00,                           !- Field 69
  0.0;                                    !- Field 70

Schedule:Compact,
  ELEV_LIGHT_FAN_SCH_24_7,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

Schedule:Compact,
  ELEV_LIGHT_FAN_SCH_ADD_DF,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  0.69,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  0.0,                                    !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 07:00,                           !- Field 9
  0.0,                                    !- Field 10
  Until: 08:00,                           !- Field 11
  0.35,                                   !- Field 12
  Until: 09:00,                           !- Field 13
  0.69,                                   !- Field 14
  Until: 10:00,                           !- Field 15
  0.43,                                   !- Field 16
  Until: 11:00,                           !- Field 17
  0.37,                                   !- Field 18
  Until: 12:00,                           !- Field 19
  0.43,                                   !- Field 20
  Until: 13:00,                           !- Field 21
  0.58,                                   !- Field 22
  Until: 14:00,                           !- Field 23
  0.48,                                   !- Field 24
  Until: 15:00,                           !- Field 25
  0.37,                                   !- Field 26
  Until: 16:00,                           !- Field 27
  0.37,                                   !- Field 28
  Until: 17:00,                           !- Field 29
  0.46,                                   !- Field 30
  Until: 18:00,                           !- Field 31
  0.62,                                   !- Field 32
  Until: 19:00,                           !- Field 33
  0.12,                                   !- Field 34
  Until: 20:00,                           !- Field 35
  0.04,                                   !- Field 36
  Until: 21:00,                           !- Field 37
  0.04,                                   !- Field 38
  Until: 24:00,                           !- Field 39
  0.00,                                   !- Field 40
  For: Saturday,                          !- Field 41
  Until: 07:00,                           !- Field 42
  0.0,                                    !- Field 43
  Until: 08:00,                           !- Field 44
  0.16,                                   !- Field 45
  Until: 09:00,                           !- Field 46
  0.14,                                   !- Field 47
  Until: 10:00,                           !- Field 48
  0.21,                                   !- Field 49
  Until: 11:00,                           !- Field 50
  0.18,                                   !- Field 51
  Until: 12:00,                           !- Field 52
  0.25,                                   !- Field 53
  Until: 13:00,                           !- Field 54
  0.21,                                   !- Field 55
  Until: 14:00,                           !- Field 56
  0.13,                                   !- Field 57
  Until: 15:00,                           !- Field 58
  0.08,                                   !- Field 59
  Until: 16:00,                           !- Field 60
  0.04,                                   !- Field 61
  Until: 17:00,                           !- Field 62
  0.05,                                   !- Field 63
  Until: 18:00,                           !- Field 64
  0.06,                                   !- Field 65
  Until: 24:00,                           !- Field 66
  0.00,                                   !- Field 67
  For:Sunday Holidays AllOtherDays,       !- Field 68
  Until: 24:00,                           !- Field 69
  0.0;                                    !- Field 70

Schedule:Compact,
  BLDG_SWH_SCH,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0.00,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.00,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  0.07,                                   !- Field 8
  Until: 08:00,                           !- Field 9
  0.19,                                   !- Field 10
  Until: 09:00,                           !- Field 11
  0.35,                                   !- Field 12
  Until: 10:00,                           !- Field 13
  0.38,                                   !- Field 14
  Until: 11:00,                           !- Field 15
  0.39,                                   !- Field 16
  Until: 12:00,                           !- Field 17
  0.47,                                   !- Field 18
  Until: 13:00,                           !- Field 19
  0.57,                                   !- Field 20
  Until: 14:00,                           !- Field 21
  0.54,                                   !- Field 22
  Until: 15:00,                           !- Field 23
  0.34,                                   !- Field 24
  Until: 16:00,                           !- Field 25
  0.33,                                   !- Field 26
  Until: 17:00,                           !- Field 27
  0.44,                                   !- Field 28
  Until: 18:00,                           !- Field 29
  0.26,                                   !- Field 30
  Until: 19:00,                           !- Field 31
  0.21,                                   !- Field 32
  Until: 20:00,                           !- Field 33
  0.15,                                   !- Field 34
  Until: 21:00,                           !- Field 35
  0.17,                                   !- Field 36
  Until: 22:00,                           !- Field 37
  0.08,                                   !- Field 38
  Until: 24:00,                           !- Field 39
  0.05,                                   !- Field 40
  For: Saturday WinterDesignDay,          !- Field 41
  Until: 05:00,                           !- Field 42
  0.00,                                   !- Field 43
  Until: 06:00,                           !- Field 44
  0.00,                                   !- Field 45
  Until: 07:00,                           !- Field 46
  0.07,                                   !- Field 47
  Until: 08:00,                           !- Field 48
  0.11,                                   !- Field 49
  Until: 09:00,                           !- Field 50
  0.15,                                   !- Field 51
  Until: 10:00,                           !- Field 52
  0.21,                                   !- Field 53
  Until: 11:00,                           !- Field 54
  0.19,                                   !- Field 55
  Until: 12:00,                           !- Field 56
  0.23,                                   !- Field 57
  Until: 13:00,                           !- Field 58
  0.20,                                   !- Field 59
  Until: 14:00,                           !- Field 60
  0.19,                                   !- Field 61
  Until: 15:00,                           !- Field 62
  0.15,                                   !- Field 63
  Until: 16:00,                           !- Field 64
  0.13,                                   !- Field 65
  Until: 17:00,                           !- Field 66
  0.14,                                   !- Field 67
  Until: 19:00,                           !- Field 68
  0.07,                                   !- Field 69
  Until: 22:00,                           !- Field 70
  0.00,                                   !- Field 71
  Until: 24:00,                           !- Field 72
  0.00,                                   !- Field 73
  For:Sunday Holidays AllOtherDays,       !- Field 74
  Until: 05:00,                           !- Field 75
  0.00,                                   !- Field 76
  Until: 06:00,                           !- Field 77
  0.00,                                   !- Field 78
  Until: 11:00,                           !- Field 79
  0.04,                                   !- Field 80
  Until: 13:00,                           !- Field 81
  0.06,                                   !- Field 82
  Until: 14:00,                           !- Field 83
  0.09,                                   !- Field 84
  Until: 15:00,                           !- Field 85
  0.06,                                   !- Field 86
  Until: 18:00,                           !- Field 87
  0.04,                                   !- Field 88
  Until: 22:00,                           !- Field 89
  0.00,                                   !- Field 90
  Until: 24:00,                           !- Field 91
  0.00;                                   !- Field 92

Schedule:Compact,
  ACTIVITY_SCH,                           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,                           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,                           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  CLOTHING_SCH,                           !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

Schedule:Compact,
  SHADING_SCH,                            !- Name
  Any Number,                             !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

Schedule:Compact,
  PlantOnSched,                           !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  FAN_SCH,                                !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  ReheatCoilAvailSched,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  CoolingCoilAvailSched,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  17.8,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  20.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 05:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 06:00,                           !- Field 30
  17.8,                                   !- Field 31
  Until: 07:00,                           !- Field 32
  20.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

Schedule:Compact,
  HTGSETP_SCH_YES_OPTIMUM_ORIGINAL,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  17.8,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  20.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 05:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 06:00,                           !- Field 30
  17.8,                                   !- Field 31
  Until: 07:00,                           !- Field 32
  20.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

Schedule:Compact,
  HTGSETP_SCH_NO_OPTIMUM,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  21.0,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  21.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 05:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 06:00,                           !- Field 30
  21.0,                                   !- Field 31
  Until: 07:00,                           !- Field 32
  21.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

Schedule:Compact,
  HTGSETP_SCH_PACU_VAV_bot,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  21.0,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  21.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 05:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 06:00,                           !- Field 30
  21.0,                                   !- Field 31
  Until: 07:00,                           !- Field 32
  21.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

Schedule:Compact,
  HTGSETP_SCH_PACU_VAV_mid,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  21.0,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  21.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 05:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 06:00,                           !- Field 30
  21.0,                                   !- Field 31
  Until: 07:00,                           !- Field 32
  21.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

Schedule:Compact,
  HTGSETP_SCH_PACU_VAV_top,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  17.6,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  19.6,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  21.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  15.6,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  15.6,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  21.0,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  21.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  21.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  15.6,                                   !- Field 23
  For SummerDesignDay,                    !- Field 24
  Until: 24:00,                           !- Field 25
  15.6,                                   !- Field 26
  For: Saturday,                          !- Field 27
  Until: 05:00,                           !- Field 28
  15.6,                                   !- Field 29
  Until: 06:00,                           !- Field 30
  21.0,                                   !- Field 31
  Until: 07:00,                           !- Field 32
  21.0,                                   !- Field 33
  Until: 17:00,                           !- Field 34
  21.0,                                   !- Field 35
  Until: 24:00,                           !- Field 36
  15.6,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  15.6;                                   !- Field 40

Schedule:Compact,
  CLGSETP_SCH_YES_OPTIMUM,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  25.6,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  25.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  26.7,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 05:00,                           !- Field 25
  26.7,                                   !- Field 26
  Until: 06:00,                           !- Field 27
  25.7,                                   !- Field 28
  Until: 07:00,                           !- Field 29
  25.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  26.7,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  26.7,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  26.7;                                   !- Field 40

Schedule:Compact,
  CLGSETP_SCH_YES_OPTIMUM_ORIGINAL,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  25.6,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  25.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  26.7,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 05:00,                           !- Field 25
  26.7,                                   !- Field 26
  Until: 06:00,                           !- Field 27
  25.7,                                   !- Field 28
  Until: 07:00,                           !- Field 29
  25.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  26.7,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  26.7,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  26.7;                                   !- Field 40

Schedule:Compact,
  CLGSETP_SCH_NO_OPTIMUM,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  24.0,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  24.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  26.7,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 05:00,                           !- Field 25
  26.7,                                   !- Field 26
  Until: 06:00,                           !- Field 27
  24.0,                                   !- Field 28
  Until: 07:00,                           !- Field 29
  24.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  26.7,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  26.7,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  26.7;                                   !- Field 40

Schedule:Compact,
  CLGSETP_SCH_PACU_VAV_bot,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  24.0,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  24.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  26.7,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 05:00,                           !- Field 25
  26.7,                                   !- Field 26
  Until: 06:00,                           !- Field 27
  24.0,                                   !- Field 28
  Until: 07:00,                           !- Field 29
  24.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  26.7,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  26.7,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  26.7;                                   !- Field 40

Schedule:Compact,
  CLGSETP_SCH_PACU_VAV_mid,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  24.0,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  24.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  26.7,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 05:00,                           !- Field 25
  26.7,                                   !- Field 26
  Until: 06:00,                           !- Field 27
  24.0,                                   !- Field 28
  Until: 07:00,                           !- Field 29
  24.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  26.7,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  26.7,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  26.7;                                   !- Field 40

Schedule:Compact,
  CLGSETP_SCH_PACU_VAV_top,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  26.7,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  24.0,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  24.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  26.7,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 05:00,                           !- Field 25
  26.7,                                   !- Field 26
  Until: 06:00,                           !- Field 27
  24.0,                                   !- Field 28
  Until: 07:00,                           !- Field 29
  24.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  26.7,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  26.7,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  26.7;                                   !- Field 40

Schedule:Compact,
  CLGSETP_SCH_NO_SETBACK,                 !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 05:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  25.7,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  25.0,                                   !- Field 8
  Until: 22:00,                           !- Field 9
  24.0,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  26.7,                                   !- Field 12
  For: Weekdays,                          !- Field 13
  Until: 05:00,                           !- Field 14
  24.0,                                   !- Field 15
  Until: 06:00,                           !- Field 16
  24.0,                                   !- Field 17
  Until: 07:00,                           !- Field 18
  24.0,                                   !- Field 19
  Until: 22:00,                           !- Field 20
  24.0,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  24.0,                                   !- Field 23
  For: Saturday,                          !- Field 24
  Until: 05:00,                           !- Field 25
  24.0,                                   !- Field 26
  Until: 06:00,                           !- Field 27
  24.0,                                   !- Field 28
  Until: 07:00,                           !- Field 29
  24.0,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  24.0,                                   !- Field 32
  Until: 24:00,                           !- Field 33
  24.0,                                   !- Field 34
  For WinterDesignDay,                    !- Field 35
  Until: 24:00,                           !- Field 36
  24.0,                                   !- Field 37
  For:Sunday Holidays AllOtherDays,       !- Field 38
  Until: 24:00,                           !- Field 39
  24.0;                                   !- Field 40

Schedule:Compact,
  Humidity Setpoint Schedule,             !- Name
  Humidity,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 24:00,                           !- Field 3
  50,                                     !- Field 4
  For: Saturday WinterDesignDay,          !- Field 5
  Until: 24:00,                           !- Field 6
  50,                                     !- Field 7
  For:Sunday Holidays AllOtherDays,       !- Field 8
  Until: 24:00,                           !- Field 9
  50;                                     !- Field 10

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,            !- Name
  fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 07:00,                           !- Field 10
  0.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  1.0,                                    !- Field 13
  Until: 24:00,                           !- Field 14
  0.0,                                    !- Field 15
  For:Sunday Holidays AllOtherDays,       !- Field 16
  Until: 24:00,                           !- Field 17
  0.0;                                    !- Field 18

Schedule:Compact,
  MinOA_Sched,                            !- Name
  fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

Schedule:Compact,
  Dual Zone Control Type Sched,           !- Name
  Control Type,                           !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

Schedule:Compact,
  Cool-Supply-Air-Temp-Sch,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  Heat-Supply-Air-Temp-Sch,               !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  12.8;                                   !- Field 4

Schedule:Compact,
  CW-Loop-Temp-Schedule,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.7;                                    !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.;                                    !- Field 4

Schedule:Compact,
  Core_bottom sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Core_bottom sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Core_bottom sub cat Temp Sched,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Core_bottom sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Core_mid sub cat Latent fract sched,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Core_mid sub cat Sensible fract sched,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Core_mid sub cat Temp Sched,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Core_mid sub catHot Supply Temp Sched,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Core_top sub cat Latent fract sched,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Core_top sub cat Sensible fract sched,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Core_top sub cat Temp Sched,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Core_top sub catHot Supply Temp Sched,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Perimeter_top_ZN_3 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Perimeter_top_ZN_3 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Perimeter_top_ZN_3 sub cat Temp Sched,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Perimeter_top_ZN_3 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Perimeter_top_ZN_2 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Perimeter_top_ZN_2 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Perimeter_top_ZN_2 sub cat Temp Sched,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Perimeter_top_ZN_2 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Perimeter_top_ZN_1 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Perimeter_top_ZN_1 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Perimeter_top_ZN_1 sub cat Temp Sched,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Perimeter_top_ZN_1 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Perimeter_top_ZN_4 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Perimeter_top_ZN_4 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Perimeter_top_ZN_4 sub cat Temp Sched,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Perimeter_top_ZN_4 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Perimeter_bot_ZN_3 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Perimeter_bot_ZN_3 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Perimeter_bot_ZN_3 sub cat Temp Sched,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Perimeter_bot_ZN_3 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Perimeter_bot_ZN_2 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Perimeter_bot_ZN_2 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Perimeter_bot_ZN_2 sub cat Temp Sched,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Perimeter_bot_ZN_2 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Perimeter_bot_ZN_1 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Perimeter_bot_ZN_1 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Perimeter_bot_ZN_1 sub cat Temp Sched,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Perimeter_bot_ZN_1 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Perimeter_bot_ZN_4 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Perimeter_bot_ZN_4 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Perimeter_bot_ZN_4 sub cat Temp Sched,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Perimeter_bot_ZN_4 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Perimeter_mid_ZN_3 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Perimeter_mid_ZN_3 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Perimeter_mid_ZN_3 sub cat Temp Sched,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Perimeter_mid_ZN_3 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Perimeter_mid_ZN_2 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Perimeter_mid_ZN_2 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Perimeter_mid_ZN_2 sub cat Temp Sched,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Perimeter_mid_ZN_2 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Perimeter_mid_ZN_1 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Perimeter_mid_ZN_1 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Perimeter_mid_ZN_1 sub cat Temp Sched,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Perimeter_mid_ZN_1 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  Perimeter_mid_ZN_4 sub cat Latent fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

Schedule:Compact,
  Perimeter_mid_ZN_4 sub cat Sensible fract sched, !- Name
  Fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

Schedule:Compact,
  Perimeter_mid_ZN_4 sub cat Temp Sched,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  Perimeter_mid_ZN_4 sub catHot Supply Temp Sched, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

Schedule:Compact,
  SHWSys1-Loop-Temp-Schedule,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  SHWSys1 Water Heater Setpoint Temperature Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

Schedule:Compact,
  SHWSys1 Water Heater Ambient Temperature Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

Schedule:Compact,
  INFIL_SCH_PNNL,                         !- Name
  fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 06:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For:Sunday Holidays AllOtherDays,       !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

Schedule:Compact,
  INFIL_Door_Opening_SCH,                 !- Name
  fraction,                               !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.131,                                  !- Field 6
  Until: 08:00,                           !- Field 7
  1.0,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  0.131,                                  !- Field 10
  Until: 13:00,                           !- Field 11
  1.0,                                    !- Field 12
  Until: 17:00,                           !- Field 13
  0.131,                                  !- Field 14
  Until: 18:00,                           !- Field 15
  1.0,                                    !- Field 16
  Until: 19:00,                           !- Field 17
  0.131,                                  !- Field 18
  Until: 24:00,                           !- Field 19
  0.0,                                    !- Field 20
  For: Saturday Sunday Holidays AllOtherDays, !- Field 21
  Until: 24:00,                           !- Field 22
  0.0;                                    !- Field 23

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
  Core_bottom,                            !- Name
  Core_bottom,                            !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  18.5787942465724,                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  FANGER;                                 !- Thermal Comfort Model Type 1

People,
  Core_mid,                               !- Name
  Core_mid,                               !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  18.5787942465724,                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  FANGER;                                 !- Thermal Comfort Model Type 1

People,
  Core_top,                               !- Name
  Core_top,                               !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  18.5787942465724,                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  FANGER;                                 !- Thermal Comfort Model Type 1

People,
  Perimeter_top_ZN_3,                     !- Name
  Perimeter_top_ZN_3,                     !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  18.5787942465724,                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  FANGER;                                 !- Thermal Comfort Model Type 1

People,
  Perimeter_top_ZN_2,                     !- Name
  Perimeter_top_ZN_2,                     !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  18.5787942465724,                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  FANGER;                                 !- Thermal Comfort Model Type 1

People,
  Perimeter_top_ZN_1,                     !- Name
  Perimeter_top_ZN_1,                     !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  18.5787942465724,                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  FANGER;                                 !- Thermal Comfort Model Type 1

People,
  Perimeter_top_ZN_4,                     !- Name
  Perimeter_top_ZN_4,                     !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  18.5787942465724,                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  FANGER;                                 !- Thermal Comfort Model Type 1

People,
  Perimeter_bot_ZN_3,                     !- Name
  Perimeter_bot_ZN_3,                     !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  18.5787942465724,                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  FANGER;                                 !- Thermal Comfort Model Type 1

People,
  Perimeter_bot_ZN_2,                     !- Name
  Perimeter_bot_ZN_2,                     !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  18.5787942465724,                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  FANGER;                                 !- Thermal Comfort Model Type 1

People,
  Perimeter_bot_ZN_1,                     !- Name
  Perimeter_bot_ZN_1,                     !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  18.5787942465724,                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  FANGER;                                 !- Thermal Comfort Model Type 1

People,
  Perimeter_bot_ZN_4,                     !- Name
  Perimeter_bot_ZN_4,                     !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  18.5787942465724,                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  FANGER;                                 !- Thermal Comfort Model Type 1

People,
  Perimeter_mid_ZN_3,                     !- Name
  Perimeter_mid_ZN_3,                     !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  18.5787942465724,                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  FANGER;                                 !- Thermal Comfort Model Type 1

People,
  Perimeter_mid_ZN_2,                     !- Name
  Perimeter_mid_ZN_2,                     !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  18.5787942465724,                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  FANGER;                                 !- Thermal Comfort Model Type 1

People,
  Perimeter_mid_ZN_1,                     !- Name
  Perimeter_mid_ZN_1,                     !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  18.5787942465724,                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  FANGER;                                 !- Thermal Comfort Model Type 1

People,
  Perimeter_mid_ZN_4,                     !- Name
  Perimeter_mid_ZN_4,                     !- Zone or ZoneList Name
  BLDG_OCC_SCH,                           !- Number of People Schedule Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  18.5787942465724,                       !- Zone Floor Area per Person {m2/person}
  0.3000,                                 !- Fraction Radiant
  AUTOCALCULATE,                          !- Sensible Heat Fraction
  ACTIVITY_SCH,                           !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,                           !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,                           !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,                           !- Air Velocity Schedule Name
  FANGER;                                 !- Thermal Comfort Model Type 1

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
  Core_bottom_Lights,                     !- Name
  Core_bottom,                            !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.503489229,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General Lights,                         !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Core_mid_Lights,                        !- Name
  Core_mid,                               !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.503489229,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General Lights,                         !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Core_top_Lights,                        !- Name
  Core_top,                               !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.503489229,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General Lights,                         !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_top_ZN_3_Lights,              !- Name
  Perimeter_top_ZN_3,                     !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.503489229,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General Lights,                         !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_top_ZN_2_Lights,              !- Name
  Perimeter_top_ZN_2,                     !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.503489229,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General Lights,                         !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_top_ZN_1_Lights,              !- Name
  Perimeter_top_ZN_1,                     !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.503489229,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General Lights,                         !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_top_ZN_4_Lights,              !- Name
  Perimeter_top_ZN_4,                     !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.503489229,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General Lights,                         !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_bot_ZN_3_Lights,              !- Name
  Perimeter_bot_ZN_3,                     !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.503489229,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General Lights,                         !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_bot_ZN_2_Lights,              !- Name
  Perimeter_bot_ZN_2,                     !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.503489229,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General Lights,                         !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_bot_ZN_1_Lights,              !- Name
  Perimeter_bot_ZN_1,                     !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.503489229,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General Lights,                         !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_bot_ZN_4_Lights,              !- Name
  Perimeter_bot_ZN_4,                     !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.503489229,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General Lights,                         !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_mid_ZN_3_Lights,              !- Name
  Perimeter_mid_ZN_3,                     !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.503489229,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General Lights,                         !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_mid_ZN_2_Lights,              !- Name
  Perimeter_mid_ZN_2,                     !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.503489229,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General Lights,                         !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_mid_ZN_1_Lights,              !- Name
  Perimeter_mid_ZN_1,                     !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.503489229,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General Lights,                         !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Perimeter_mid_ZN_4_Lights,              !- Name
  Perimeter_mid_ZN_4,                     !- Zone or ZoneList Name
  BLDG_LIGHT_SCH,                         !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.503489229,                            !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Return Air Fraction
  0.7000,                                 !- Fraction Radiant
  0.2000,                                 !- Fraction Visible
  1.0000,                                 !- Fraction Replaceable
  General Lights,                         !- End-Use Subcategory
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRIC EQUIPMENT ===========

ElectricEquipment,
  Core_bottom_MiscPlug_Equip,             !- Name
  Core_bottom,                            !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7937.1558,                              !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

ElectricEquipment,
  Core_mid_MiscPlug_Equip,                !- Name
  Core_mid,                               !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7937.1558,                              !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

ElectricEquipment,
  Core_top_MiscPlug_Equip,                !- Name
  Core_top,                               !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  7937.1558,                              !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

ElectricEquipment,
  Perimeter_top_ZN_3_MiscPlug_Equip,      !- Name
  Perimeter_top_ZN_3,                     !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1673.2138,                              !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

ElectricEquipment,
  Perimeter_top_ZN_2_MiscPlug_Equip,      !- Name
  Perimeter_top_ZN_2,                     !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1059.2170,                              !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

ElectricEquipment,
  Perimeter_top_ZN_1_MiscPlug_Equip,      !- Name
  Perimeter_top_ZN_1,                     !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1673.2028,                              !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

ElectricEquipment,
  Perimeter_top_ZN_4_MiscPlug_Equip,      !- Name
  Perimeter_top_ZN_4,                     !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1059.2100,                              !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

ElectricEquipment,
  Perimeter_bot_ZN_3_MiscPlug_Equip,      !- Name
  Perimeter_bot_ZN_3,                     !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1673.2138,                              !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

ElectricEquipment,
  Perimeter_bot_ZN_2_MiscPlug_Equip,      !- Name
  Perimeter_bot_ZN_2,                     !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1059.2170,                              !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

ElectricEquipment,
  Perimeter_bot_ZN_1_MiscPlug_Equip,      !- Name
  Perimeter_bot_ZN_1,                     !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1673.2028,                              !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

ElectricEquipment,
  Perimeter_bot_ZN_4_MiscPlug_Equip,      !- Name
  Perimeter_bot_ZN_4,                     !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1059.2100,                              !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

ElectricEquipment,
  Perimeter_mid_ZN_3_MiscPlug_Equip,      !- Name
  Perimeter_mid_ZN_3,                     !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1673.2138,                              !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

ElectricEquipment,
  Perimeter_mid_ZN_2_MiscPlug_Equip,      !- Name
  Perimeter_mid_ZN_2,                     !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1059.2170,                              !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

ElectricEquipment,
  Perimeter_mid_ZN_1_MiscPlug_Equip,      !- Name
  Perimeter_mid_ZN_1,                     !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1673.2028,                              !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

ElectricEquipment,
  Perimeter_mid_ZN_4_MiscPlug_Equip,      !- Name
  Perimeter_mid_ZN_4,                     !- Zone or ZoneList Name
  BLDG_EQUIP_SCH,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1059.2100,                              !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

ElectricEquipment,
  Core_bottom_Elevators_Equip,            !- Name
  Core_bottom,                            !- Zone or ZoneList Name
  BLDG_ELEVATORS,                         !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32109.8901098901,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

ElectricEquipment,
  Elevators_Lights_Fan,                   !- Name
  Core_bottom,                            !- Zone or ZoneList Name
  ELEV_LIGHT_FAN_SCH_ADD_DF,              !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  125,                                    !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.0000,                                 !- Fraction Latent
  0.5000,                                 !- Fraction Radiant
  0.0000,                                 !- Fraction Lost
  MiscPlug;                               !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: EXTERIORLIGHTS ===========

Exterior:Lights,
  Exterior_Lights_a,                      !- Name
  Exterior_lighting_schedule_a,           !- Schedule Name
  519.2,                                  !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Exterior:Lights,
  Exterior_Lights_b,                      !- Name
  Exterior_lighting_schedule_b_2016,      !- Schedule Name
  375.7,                                  !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Exterior:Lights,
  Exterior_Lights_c,                      !- Name
  Exterior_lighting_schedule_c_2016,      !- Schedule Name
  4341.6,                                 !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========
!Addendum AY sidelighting.

Daylighting:Controls,
  Perimeter_bot_ZN_1_DaylCtrl,            !- Name
  Perimeter_bot_ZN_1,                     !- Zone Name
  SplitFlux,                              !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1.0,                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_bot_ZN_1_DaylRefPt1,          !- Glare Calculation Daylighting Reference Point Name
  180.0,                                  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                                   !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_bot_ZN_1_DaylRefPt1,          !- Daylighting Reference Point Name 1
  0.3835,                                 !- Fraction of Zone Controlled by Reference Point 1
  375.0,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_bot_ZN_1_DaylRefPt2,          !- Daylighting Reference Point Name 2
  0.1395,                                 !- Fraction of Zone Controlled by Reference Point 2
  375.0;                                  !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_1_DaylRefPt1,          !- Name
  Perimeter_bot_ZN_1,                     !- Zone Name
  24.955500,                              !- X-Coordinate of Reference Point {m}
  1.524000,                               !- Y-Coordinate of Reference Point {m}
  0.762000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_1_DaylRefPt2,          !- Name
  Perimeter_bot_ZN_1,                     !- Zone Name
  24.955500,                              !- X-Coordinate of Reference Point {m}
  3.048000,                               !- Y-Coordinate of Reference Point {m}
  0.762000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:Controls,
  Perimeter_bot_ZN_2_DaylCtrl,            !- Name
  Perimeter_bot_ZN_2,                     !- Zone Name
  SplitFlux,                              !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1.0,                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_bot_ZN_2_DaylRefPt1,          !- Glare Calculation Daylighting Reference Point Name
  90.0,                                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                                   !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_bot_ZN_2_DaylRefPt1,          !- Daylighting Reference Point Name 1
  0.3835,                                 !- Fraction of Zone Controlled by Reference Point 1
  375.0,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_bot_ZN_2_DaylRefPt2,          !- Daylighting Reference Point Name 2
  0.1395,                                 !- Fraction of Zone Controlled by Reference Point 2
  375.0;                                  !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_2_DaylRefPt1,          !- Name
  Perimeter_bot_ZN_2,                     !- Zone Name
  48.387000,                              !- X-Coordinate of Reference Point {m}
  16.636900,                              !- Y-Coordinate of Reference Point {m}
  0.762000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_2_DaylRefPt2,          !- Name
  Perimeter_bot_ZN_2,                     !- Zone Name
  46.863000,                              !- X-Coordinate of Reference Point {m}
  16.636900,                              !- Y-Coordinate of Reference Point {m}
  0.762000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:Controls,
  Perimeter_bot_ZN_3_DaylCtrl,            !- Name
  Perimeter_bot_ZN_3,                     !- Zone Name
  SplitFlux,                              !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1.0,                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_bot_ZN_3_DaylRefPt1,          !- Glare Calculation Daylighting Reference Point Name
  0.0,                                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                                   !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_bot_ZN_3_DaylRefPt1,          !- Daylighting Reference Point Name 1
  0.3835,                                 !- Fraction of Zone Controlled by Reference Point 1
  375.0,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_bot_ZN_3_DaylRefPt2,          !- Daylighting Reference Point Name 2
  0.1395,                                 !- Fraction of Zone Controlled by Reference Point 2
  375.0;                                  !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_3_DaylRefPt1,          !- Name
  Perimeter_bot_ZN_3,                     !- Zone Name
  24.955500,                              !- X-Coordinate of Reference Point {m}
  31.749800,                              !- Y-Coordinate of Reference Point {m}
  0.762000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_3_DaylRefPt2,          !- Name
  Perimeter_bot_ZN_3,                     !- Zone Name
  24.955500,                              !- X-Coordinate of Reference Point {m}
  30.225800,                              !- Y-Coordinate of Reference Point {m}
  0.762000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:Controls,
  Perimeter_bot_ZN_4_DaylCtrl,            !- Name
  Perimeter_bot_ZN_4,                     !- Zone Name
  SplitFlux,                              !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1.0,                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_bot_ZN_4_DaylRefPt1,          !- Glare Calculation Daylighting Reference Point Name
  270.0,                                  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                                   !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_bot_ZN_4_DaylRefPt1,          !- Daylighting Reference Point Name 1
  0.3835,                                 !- Fraction of Zone Controlled by Reference Point 1
  375.0,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_bot_ZN_4_DaylRefPt2,          !- Daylighting Reference Point Name 2
  0.1395,                                 !- Fraction of Zone Controlled by Reference Point 2
  375.0;                                  !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_4_DaylRefPt1,          !- Name
  Perimeter_bot_ZN_4,                     !- Zone Name
  1.524000,                               !- X-Coordinate of Reference Point {m}
  16.636900,                              !- Y-Coordinate of Reference Point {m}
  0.762000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_bot_ZN_4_DaylRefPt2,          !- Name
  Perimeter_bot_ZN_4,                     !- Zone Name
  3.048000,                               !- X-Coordinate of Reference Point {m}
  16.636900,                              !- Y-Coordinate of Reference Point {m}
  0.762000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:Controls,
  Perimeter_mid_ZN_1_DaylCtrl,            !- Name
  Perimeter_mid_ZN_1,                     !- Zone Name
  SplitFlux,                              !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1.0,                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_mid_ZN_1_DaylRefPt1,          !- Glare Calculation Daylighting Reference Point Name
  180.0,                                  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                                   !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_mid_ZN_1_DaylRefPt1,          !- Daylighting Reference Point Name 1
  0.3835,                                 !- Fraction of Zone Controlled by Reference Point 1
  375.0,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_mid_ZN_1_DaylRefPt2,          !- Daylighting Reference Point Name 2
  0.1395,                                 !- Fraction of Zone Controlled by Reference Point 2
  375.0;                                  !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_mid_ZN_1_DaylRefPt1,          !- Name
  Perimeter_mid_ZN_1,                     !- Zone Name
  24.955500,                              !- X-Coordinate of Reference Point {m}
  1.524000,                               !- Y-Coordinate of Reference Point {m}
  4.724400;                               !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_mid_ZN_1_DaylRefPt2,          !- Name
  Perimeter_mid_ZN_1,                     !- Zone Name
  24.955500,                              !- X-Coordinate of Reference Point {m}
  3.048000,                               !- Y-Coordinate of Reference Point {m}
  4.724400;                               !- Z-Coordinate of Reference Point {m}

Daylighting:Controls,
  Perimeter_mid_ZN_2_DaylCtrl,            !- Name
  Perimeter_mid_ZN_2,                     !- Zone Name
  SplitFlux,                              !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1.0,                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_mid_ZN_2_DaylRefPt1,          !- Glare Calculation Daylighting Reference Point Name
  90.0,                                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                                   !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_mid_ZN_2_DaylRefPt1,          !- Daylighting Reference Point Name 1
  0.3835,                                 !- Fraction of Zone Controlled by Reference Point 1
  375.0,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_mid_ZN_2_DaylRefPt2,          !- Daylighting Reference Point Name 2
  0.1395,                                 !- Fraction of Zone Controlled by Reference Point 2
  375.0;                                  !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_mid_ZN_2_DaylRefPt1,          !- Name
  Perimeter_mid_ZN_2,                     !- Zone Name
  48.387000,                              !- X-Coordinate of Reference Point {m}
  16.636900,                              !- Y-Coordinate of Reference Point {m}
  4.724400;                               !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_mid_ZN_2_DaylRefPt2,          !- Name
  Perimeter_mid_ZN_2,                     !- Zone Name
  46.863000,                              !- X-Coordinate of Reference Point {m}
  16.636900,                              !- Y-Coordinate of Reference Point {m}
  4.724400;                               !- Z-Coordinate of Reference Point {m}

Daylighting:Controls,
  Perimeter_mid_ZN_3_DaylCtrl,            !- Name
  Perimeter_mid_ZN_3,                     !- Zone Name
  SplitFlux,                              !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1.0,                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_mid_ZN_3_DaylRefPt1,          !- Glare Calculation Daylighting Reference Point Name
  0.0,                                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                                   !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_mid_ZN_3_DaylRefPt1,          !- Daylighting Reference Point Name 1
  0.3835,                                 !- Fraction of Zone Controlled by Reference Point 1
  375.0,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_mid_ZN_3_DaylRefPt2,          !- Daylighting Reference Point Name 2
