  0.1395,                                 !- Fraction of Zone Controlled by Reference Point 2
  375.0;                                  !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_mid_ZN_3_DaylRefPt1,          !- Name
  Perimeter_mid_ZN_3,                     !- Zone Name
  24.955500,                              !- X-Coordinate of Reference Point {m}
  31.749800,                              !- Y-Coordinate of Reference Point {m}
  4.724400;                               !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_mid_ZN_3_DaylRefPt2,          !- Name
  Perimeter_mid_ZN_3,                     !- Zone Name
  24.955500,                              !- X-Coordinate of Reference Point {m}
  30.225800,                              !- Y-Coordinate of Reference Point {m}
  4.724400;                               !- Z-Coordinate of Reference Point {m}

Daylighting:Controls,
  Perimeter_mid_ZN_4_DaylCtrl,            !- Name
  Perimeter_mid_ZN_4,                     !- Zone Name
  SplitFlux,                              !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1.0,                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_mid_ZN_4_DaylRefPt1,          !- Glare Calculation Daylighting Reference Point Name
  270.0,                                  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                                   !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_mid_ZN_4_DaylRefPt1,          !- Daylighting Reference Point Name 1
  0.3835,                                 !- Fraction of Zone Controlled by Reference Point 1
  375.0,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_mid_ZN_4_DaylRefPt2,          !- Daylighting Reference Point Name 2
  0.1395,                                 !- Fraction of Zone Controlled by Reference Point 2
  375.0;                                  !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_mid_ZN_4_DaylRefPt1,          !- Name
  Perimeter_mid_ZN_4,                     !- Zone Name
  1.524000,                               !- X-Coordinate of Reference Point {m}
  16.636900,                              !- Y-Coordinate of Reference Point {m}
  4.724400;                               !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_mid_ZN_4_DaylRefPt2,          !- Name
  Perimeter_mid_ZN_4,                     !- Zone Name
  3.048000,                               !- X-Coordinate of Reference Point {m}
  16.636900,                              !- Y-Coordinate of Reference Point {m}
  4.724400;                               !- Z-Coordinate of Reference Point {m}

Daylighting:Controls,
  Perimeter_top_ZN_1_DaylCtrl,            !- Name
  Perimeter_top_ZN_1,                     !- Zone Name
  SplitFlux,                              !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1.0,                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_top_ZN_1_DaylRefPt1,          !- Glare Calculation Daylighting Reference Point Name
  180.0,                                  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                                   !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_top_ZN_1_DaylRefPt1,          !- Daylighting Reference Point Name 1
  0.3835,                                 !- Fraction of Zone Controlled by Reference Point 1
  375.0,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_top_ZN_1_DaylRefPt2,          !- Daylighting Reference Point Name 2
  0.1395,                                 !- Fraction of Zone Controlled by Reference Point 2
  375.0;                                  !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_top_ZN_1_DaylRefPt1,          !- Name
  Perimeter_top_ZN_1,                     !- Zone Name
  24.955500,                              !- X-Coordinate of Reference Point {m}
  1.524000,                               !- Y-Coordinate of Reference Point {m}
  8.687000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_top_ZN_1_DaylRefPt2,          !- Name
  Perimeter_top_ZN_1,                     !- Zone Name
  24.955500,                              !- X-Coordinate of Reference Point {m}
  3.048000,                               !- Y-Coordinate of Reference Point {m}
  8.687000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:Controls,
  Perimeter_top_ZN_2_DaylCtrl,            !- Name
  Perimeter_top_ZN_2,                     !- Zone Name
  SplitFlux,                              !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1.0,                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_top_ZN_2_DaylRefPt1,          !- Glare Calculation Daylighting Reference Point Name
  90.0,                                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                                   !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_top_ZN_2_DaylRefPt1,          !- Daylighting Reference Point Name 1
  0.3835,                                 !- Fraction of Zone Controlled by Reference Point 1
  375.0,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_top_ZN_2_DaylRefPt2,          !- Daylighting Reference Point Name 2
  0.1395,                                 !- Fraction of Zone Controlled by Reference Point 2
  375.0;                                  !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_top_ZN_2_DaylRefPt1,          !- Name
  Perimeter_top_ZN_2,                     !- Zone Name
  48.387000,                              !- X-Coordinate of Reference Point {m}
  16.636900,                              !- Y-Coordinate of Reference Point {m}
  8.687000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_top_ZN_2_DaylRefPt2,          !- Name
  Perimeter_top_ZN_2,                     !- Zone Name
  46.863000,                              !- X-Coordinate of Reference Point {m}
  16.636900,                              !- Y-Coordinate of Reference Point {m}
  8.687000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:Controls,
  Perimeter_top_ZN_3_DaylCtrl,            !- Name
  Perimeter_top_ZN_3,                     !- Zone Name
  SplitFlux,                              !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1.0,                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_top_ZN_3_DaylRefPt1,          !- Glare Calculation Daylighting Reference Point Name
  0.0,                                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                                   !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_top_ZN_3_DaylRefPt1,          !- Daylighting Reference Point Name 1
  0.3835,                                 !- Fraction of Zone Controlled by Reference Point 1
  375.0,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_top_ZN_3_DaylRefPt2,          !- Daylighting Reference Point Name 2
  0.1395,                                 !- Fraction of Zone Controlled by Reference Point 2
  375.0;                                  !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_top_ZN_3_DaylRefPt1,          !- Name
  Perimeter_top_ZN_3,                     !- Zone Name
  24.955500,                              !- X-Coordinate of Reference Point {m}
  31.749800,                              !- Y-Coordinate of Reference Point {m}
  8.687000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_top_ZN_3_DaylRefPt2,          !- Name
  Perimeter_top_ZN_3,                     !- Zone Name
  24.955500,                              !- X-Coordinate of Reference Point {m}
  30.225800,                              !- Y-Coordinate of Reference Point {m}
  8.687000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:Controls,
  Perimeter_top_ZN_4_DaylCtrl,            !- Name
  Perimeter_top_ZN_4,                     !- Zone Name
  SplitFlux,                              !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1.0,                                    !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_top_ZN_4_DaylRefPt1,          !- Glare Calculation Daylighting Reference Point Name
  270.0,                                  !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22.0,                                   !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_top_ZN_4_DaylRefPt1,          !- Daylighting Reference Point Name 1
  0.3835,                                 !- Fraction of Zone Controlled by Reference Point 1
  375.0,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Perimeter_top_ZN_4_DaylRefPt2,          !- Daylighting Reference Point Name 2
  0.1395,                                 !- Fraction of Zone Controlled by Reference Point 2
  375.0;                                  !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Perimeter_top_ZN_4_DaylRefPt1,          !- Name
  Perimeter_top_ZN_4,                     !- Zone Name
  1.524000,                               !- X-Coordinate of Reference Point {m}
  16.636900,                              !- Y-Coordinate of Reference Point {m}
  8.687000;                               !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Perimeter_top_ZN_4_DaylRefPt2,          !- Name
  Perimeter_top_ZN_4,                     !- Zone Name
  3.048000,                               !- X-Coordinate of Reference Point {m}
  16.636900,                              !- Y-Coordinate of Reference Point {m}
  8.687000;                               !- Z-Coordinate of Reference Point {m}

!-   ===========  ALL OBJECTS IN CLASS: INFILTRATION ===========

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_3_Infiltration,        !- Name
  Perimeter_top_ZN_3,                     !- Zone or ZoneList Name
  INFIL_SCH_PNNL,                         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.2240,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_2_Infiltration,        !- Name
  Perimeter_top_ZN_2,                     !- Zone or ZoneList Name
  INFIL_SCH_PNNL,                         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.2240,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_1_Infiltration,        !- Name
  Perimeter_top_ZN_1,                     !- Zone or ZoneList Name
  INFIL_SCH_PNNL,                         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.2240,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_4_Infiltration,        !- Name
  Perimeter_top_ZN_4,                     !- Zone or ZoneList Name
  INFIL_SCH_PNNL,                         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.2240,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_3_Infiltration,        !- Name
  Perimeter_bot_ZN_3,                     !- Zone or ZoneList Name
  INFIL_SCH_PNNL,                         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.2240,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_2_Infiltration,        !- Name
  Perimeter_bot_ZN_2,                     !- Zone or ZoneList Name
  INFIL_SCH_PNNL,                         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.2240,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_1_Infiltration,        !- Name
  Perimeter_bot_ZN_1,                     !- Zone or ZoneList Name
  INFIL_SCH_PNNL,                         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.2240,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_1_Door_Infiltration,   !- Name
  Perimeter_bot_ZN_1,                     !- Zone or ZoneList Name
  INFIL_Door_Opening_SCH,                 !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.678659786,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1.0,                                    !- Constant Term Coefficient
  0.0,                                    !- Temperature Term Coefficient
  0.0,                                    !- Velocity Term Coefficient
  0.0;                                    !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_4_Infiltration,        !- Name
  Perimeter_bot_ZN_4,                     !- Zone or ZoneList Name
  INFIL_SCH_PNNL,                         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.2240,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_3_Infiltration,        !- Name
  Perimeter_mid_ZN_3,                     !- Zone or ZoneList Name
  INFIL_SCH_PNNL,                         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.2240,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_2_Infiltration,        !- Name
  Perimeter_mid_ZN_2,                     !- Zone or ZoneList Name
  INFIL_SCH_PNNL,                         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.2240,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_1_Infiltration,        !- Name
  Perimeter_mid_ZN_1,                     !- Zone or ZoneList Name
  INFIL_SCH_PNNL,                         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.2240,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_4_Infiltration,        !- Name
  Perimeter_mid_ZN_4,                     !- Zone or ZoneList Name
  INFIL_SCH_PNNL,                         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.2240,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  FirstFloor_Plenum_Infiltration,         !- Name
  FirstFloor_Plenum,                      !- Zone or ZoneList Name
  INFIL_SCH_PNNL,                         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.2240,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidFloor_Plenum_Infiltration,           !- Name
  MidFloor_Plenum,                        !- Zone or ZoneList Name
  INFIL_SCH_PNNL,                         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.2240,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  TopFloor_Plenum_Infiltration,           !- Name
  TopFloor_Plenum,                        !- Zone or ZoneList Name
  INFIL_SCH_PNNL,                         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  6.19256064e-05,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0000,                                 !- Temperature Term Coefficient
  0.2240,                                 !- Velocity Term Coefficient
  0.0000;                                 !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: SIZING PARAMETERS ===========

Sizing:Parameters,
  1.0,                                    !- Heating Sizing Factor
  1.0,                                    !- Cooling Sizing Factor
  60;                                     !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: ZONE SIZING ===========
!***** Space Conditioning For Zone: Core_bottom *****

Sizing:Zone,
  Core_bottom,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                   !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Core_bottom,                    !- Design Specification Outdoor Air Object Name
  0.0,                                    !- Zone Heating Sizing Factor
  0.0,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                                    !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  SZ DSOA Core_bottom,                    !- Name
  Flow/Area,                              !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                    !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Core_mid *****

Sizing:Zone,
  Core_mid,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                   !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Core_mid,                       !- Design Specification Outdoor Air Object Name
  0.0,                                    !- Zone Heating Sizing Factor
  0.0,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                                    !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  SZ DSOA Core_mid,                       !- Name
  Flow/Area,                              !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                    !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Core_top *****

Sizing:Zone,
  Core_top,                               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                   !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Core_top,                       !- Design Specification Outdoor Air Object Name
  0.0,                                    !- Zone Heating Sizing Factor
  0.0,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                                    !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  SZ DSOA Core_top,                       !- Name
  Flow/Area,                              !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                    !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_top_ZN_3 *****

Sizing:Zone,
  Perimeter_top_ZN_3,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                   !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_top_ZN_3,             !- Design Specification Outdoor Air Object Name
  0.0,                                    !- Zone Heating Sizing Factor
  0.0,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                                    !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_top_ZN_3,             !- Name
  Flow/Area,                              !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                    !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_top_ZN_2 *****

Sizing:Zone,
  Perimeter_top_ZN_2,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                   !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_top_ZN_2,             !- Design Specification Outdoor Air Object Name
  0.0,                                    !- Zone Heating Sizing Factor
  0.0,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                                    !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_top_ZN_2,             !- Name
  Flow/Area,                              !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                    !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_top_ZN_1 *****

Sizing:Zone,
  Perimeter_top_ZN_1,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                   !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_top_ZN_1,             !- Design Specification Outdoor Air Object Name
  0.0,                                    !- Zone Heating Sizing Factor
  0.0,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                                    !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_top_ZN_1,             !- Name
  Flow/Area,                              !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                    !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_top_ZN_4 *****

Sizing:Zone,
  Perimeter_top_ZN_4,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                   !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_top_ZN_4,             !- Design Specification Outdoor Air Object Name
  0.0,                                    !- Zone Heating Sizing Factor
  0.0,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                                    !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_top_ZN_4,             !- Name
  Flow/Area,                              !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                    !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_bot_ZN_3 *****

Sizing:Zone,
  Perimeter_bot_ZN_3,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                   !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_bot_ZN_3,             !- Design Specification Outdoor Air Object Name
  0.0,                                    !- Zone Heating Sizing Factor
  0.0,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                                    !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_bot_ZN_3,             !- Name
  Flow/Area,                              !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                    !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_bot_ZN_2 *****

Sizing:Zone,
  Perimeter_bot_ZN_2,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                   !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_bot_ZN_2,             !- Design Specification Outdoor Air Object Name
  0.0,                                    !- Zone Heating Sizing Factor
  0.0,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                                    !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_bot_ZN_2,             !- Name
  Flow/Area,                              !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                    !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_bot_ZN_1 *****

Sizing:Zone,
  Perimeter_bot_ZN_1,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                   !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_bot_ZN_1,             !- Design Specification Outdoor Air Object Name
  0.0,                                    !- Zone Heating Sizing Factor
  0.0,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                                    !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_bot_ZN_1,             !- Name
  Flow/Area,                              !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                    !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_bot_ZN_4 *****

Sizing:Zone,
  Perimeter_bot_ZN_4,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                   !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_bot_ZN_4,             !- Design Specification Outdoor Air Object Name
  0.0,                                    !- Zone Heating Sizing Factor
  0.0,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                                    !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_bot_ZN_4,             !- Name
  Flow/Area,                              !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                    !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_mid_ZN_3 *****

Sizing:Zone,
  Perimeter_mid_ZN_3,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                   !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_mid_ZN_3,             !- Design Specification Outdoor Air Object Name
  0.0,                                    !- Zone Heating Sizing Factor
  0.0,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                                    !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_mid_ZN_3,             !- Name
  Flow/Area,                              !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                    !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_mid_ZN_2 *****

Sizing:Zone,
  Perimeter_mid_ZN_2,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                   !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_mid_ZN_2,             !- Design Specification Outdoor Air Object Name
  0.0,                                    !- Zone Heating Sizing Factor
  0.0,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                                    !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_mid_ZN_2,             !- Name
  Flow/Area,                              !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                    !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_mid_ZN_1 *****

Sizing:Zone,
  Perimeter_mid_ZN_1,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                   !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_mid_ZN_1,             !- Design Specification Outdoor Air Object Name
  0.0,                                    !- Zone Heating Sizing Factor
  0.0,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                                    !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_mid_ZN_1,             !- Name
  Flow/Area,                              !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                    !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_mid_ZN_4 *****

Sizing:Zone,
  Perimeter_mid_ZN_4,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  ,                                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                                   !- Zone Heating Design Supply Air Temperature {C}
  ,                                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Perimeter_mid_ZN_4,             !- Design Specification Outdoor Air Object Name
  0.0,                                    !- Zone Heating Sizing Factor
  0.0,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.0,                                    !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                                    !- Cooling Minimum Air Flow {m3/s}
  0.0,                                    !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.0,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:OutdoorAir,
  SZ DSOA Perimeter_mid_ZN_4,             !- Name
  Flow/Area,                              !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                    !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SYSTEM SIZING ===========

Sizing:System,
  PACU_VAV_bot,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.19508883333333,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,                                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  12.8000,                                !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0.0,                                    !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0.0,                                    !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1.0,                                    !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  ,                                       !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

Sizing:System,
  PACU_VAV_mid,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.19508883333333,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,                                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  12.8000,                                !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0.0,                                    !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0.0,                                    !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1.0,                                    !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  ,                                       !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

Sizing:System,
  PACU_VAV_top,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.1865461959444,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3000,                                 !- Central Heating Maximum System Air Flow Ratio
  7.0,                                    !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8000,                                !- Central Cooling Design Supply Air Temperature {C}
  12.8000,                                !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0.0,                                    !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0.0,                                    !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1.0,                                    !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  ,                                       !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

!-   ===========  ALL OBJECTS IN CLASS: PLANT SIZING ===========

Sizing:Plant,
  SHWSys1,                                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5.0;                                    !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
  FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT, !- Name
  1.39072,                                !- Coefficient1 Constant
  -0.0529058,                             !- Coefficient2 x
  0.0018423,                              !- Coefficient3 x**2
  0.00058267,                             !- Coefficient4 y
  -0.000186814,                           !- Coefficient5 y**2
  0.000265159,                            !- Coefficient6 x*y
  16.5556,                                !- Minimum Value of x {BasedOnField A2}
  22.1111,                                !- Maximum Value of x {BasedOnField A2}
  23.7778,                                !- Minimum Value of y {BasedOnField A3}
  47.66;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT, !- Name
  -0.536161,                              !- Coefficient1 Constant
  0.105138,                               !- Coefficient2 x
  -0.00172659,                            !- Coefficient3 x**2
  0.0149848,                              !- Coefficient4 y
  0.000659948,                            !- Coefficient5 y**2
  -0.0017385,                             !- Coefficient6 x*y
  16.5556,                                !- Minimum Value of x {BasedOnField A2}
  22.1111,                                !- Maximum Value of x {BasedOnField A2}
  23.7778,                                !- Minimum Value of y {BasedOnField A3}
  47.66;                                  !- Maximum Value of y {BasedOnField A3}

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
  FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF, !- Name
  0.718954,                               !- Coefficient1 Constant
  0.435436,                               !- Coefficient2 x
  -0.154193,                              !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x {BasedOnField A2}
  1.25;                                   !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF, !- Name
  1.19525,                                !- Coefficient1 Constant
  -0.306138,                              !- Coefficient2 x
  0.110973,                               !- Coefficient3 x**2
  0.75,                                   !- Minimum Value of x {BasedOnField A2}
  1.25;                                   !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0.0,                                    !- Coefficient3 x**2
  0.0,                                    !- Minimum Value of x {BasedOnField A2}
  1.0;                                    !- Maximum Value of x {BasedOnField A2}

!-   ===========  ALL OBJECTS IN CLASS: NODE LIST ===========

NodeList,
  Core_bottom Inlet Nodes,                !- Name
  Core_bottom VAV Box Outlet Node;        !- Node Name 1

NodeList,
  Core_mid Inlet Nodes,                   !- Name
  Core_mid VAV Box Outlet Node;           !- Node Name 1

NodeList,
  Core_top Inlet Nodes,                   !- Name
  Core_top VAV Box Outlet Node;           !- Node Name 1

NodeList,
  Perimeter_top_ZN_3 Inlet Nodes,         !- Name
  Perimeter_top_ZN_3 VAV Box Outlet Node; !- Node Name 1

NodeList,
  Perimeter_top_ZN_2 Inlet Nodes,         !- Name
  Perimeter_top_ZN_2 VAV Box Outlet Node; !- Node Name 1

NodeList,
  Perimeter_top_ZN_1 Inlet Nodes,         !- Name
  Perimeter_top_ZN_1 VAV Box Outlet Node; !- Node Name 1

NodeList,
  Perimeter_top_ZN_4 Inlet Nodes,         !- Name
  Perimeter_top_ZN_4 VAV Box Outlet Node; !- Node Name 1

NodeList,
  Perimeter_bot_ZN_3 Inlet Nodes,         !- Name
  Perimeter_bot_ZN_3 VAV Box Outlet Node; !- Node Name 1

NodeList,
  Perimeter_bot_ZN_2 Inlet Nodes,         !- Name
  Perimeter_bot_ZN_2 VAV Box Outlet Node; !- Node Name 1

NodeList,
  Perimeter_bot_ZN_1 Inlet Nodes,         !- Name
  Perimeter_bot_ZN_1 VAV Box Outlet Node; !- Node Name 1

NodeList,
  Perimeter_bot_ZN_4 Inlet Nodes,         !- Name
  Perimeter_bot_ZN_4 VAV Box Outlet Node; !- Node Name 1

NodeList,
  Perimeter_mid_ZN_3 Inlet Nodes,         !- Name
  Perimeter_mid_ZN_3 VAV Box Outlet Node; !- Node Name 1

NodeList,
  Perimeter_mid_ZN_2 Inlet Nodes,         !- Name
  Perimeter_mid_ZN_2 VAV Box Outlet Node; !- Node Name 1

NodeList,
  Perimeter_mid_ZN_1 Inlet Nodes,         !- Name
  Perimeter_mid_ZN_1 VAV Box Outlet Node; !- Node Name 1

NodeList,
  Perimeter_mid_ZN_4 Inlet Nodes,         !- Name
  Perimeter_mid_ZN_4 VAV Box Outlet Node; !- Node Name 1

NodeList,
  PACU_VAV_bot_OANode List,               !- Name
  PACU_VAV_bot_OAInlet Node;              !- Node Name 1

NodeList,
  PACU_VAV_mid_OANode List,               !- Name
  PACU_VAV_mid_OAInlet Node;              !- Node Name 1

NodeList,
  PACU_VAV_top_OANode List,               !- Name
  PACU_VAV_top_OAInlet Node;              !- Node Name 1

!-   ===========  ALL OBJECTS IN CLASS: BRANCH LIST ===========

BranchList,
  PACU_VAV_bot Air Loop Branches,         !- Name
  PACU_VAV_bot Air Loop Main Branch;      !- Branch Name 1

BranchList,
  PACU_VAV_mid Air Loop Branches,         !- Name
  PACU_VAV_mid Air Loop Main Branch;      !- Branch Name 1

BranchList,
  PACU_VAV_top Air Loop Branches,         !- Name
  PACU_VAV_top Air Loop Main Branch;      !- Branch Name 1

BranchList,
  SHWSys1 Supply Branches,                !- Name
  SHWSys1 Supply Inlet Branch,            !- Branch Name 1
  SHWSys1 Supply Equipment Branch,        !- Branch Name 2
  SHWSys1 Supply Equipment Bypass Branch, !- Branch Name 3
  SHWSys1 Supply Outlet Branch;           !- Branch Name 4

BranchList,
  SHWSys1 Demand Branches,                !- Name
  SHWSys1 Demand Inlet Branch,            !- Branch Name 1
  SHWSys1 Demand Load Branch 1,           !- Branch Name 2
  SHWSys1 Demand Load Branch 2,           !- Branch Name 3
  SHWSys1 Demand Load Branch 3,           !- Branch Name 4
  SHWSys1 Demand Load Branch 4,           !- Branch Name 5
  SHWSys1 Demand Load Branch 5,           !- Branch Name 6
  SHWSys1 Demand Load Branch 6,           !- Branch Name 7
  SHWSys1 Demand Load Branch 7,           !- Branch Name 8
  SHWSys1 Demand Load Branch 8,           !- Branch Name 9
  SHWSys1 Demand Load Branch 9,           !- Branch Name 10
  SHWSys1 Demand Load Branch 10,          !- Branch Name 11
  SHWSys1 Demand Load Branch 11,          !- Branch Name 12
  SHWSys1 Demand Load Branch 12,          !- Branch Name 13
  SHWSys1 Demand Load Branch 13,          !- Branch Name 14
  SHWSys1 Demand Load Branch 14,          !- Branch Name 15
  SHWSys1 Demand Load Branch 15,          !- Branch Name 16
  SHWSys1 Demand Bypass Branch,           !- Branch Name 17
  SHWSys1 Demand Outlet Branch;           !- Branch Name 18

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR LIST ===========

ConnectorList,
  SHWSys1 Supply Connectors,              !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SHWSys1 Supply Splitter,                !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SHWSys1 Supply Mixer;                   !- Connector Name 2

ConnectorList,
  SHWSys1 Demand Connectors,              !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SHWSys1 Demand Splitter,                !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SHWSys1 Demand Mixer;                   !- Connector Name 2

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
  PACU_VAV_bot Air Loop Main Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  PACU_VAV_bot_OA,                        !- Component Name 1
  PACU_VAV_bot Supply Equipment Inlet Node, !- Component Inlet Node Name 1
  PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode, !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  PACU_VAV_bot_CoolC,                     !- Component Name 2
  PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode, !- Component Inlet Node Name 2
  PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  PACU_VAV_bot_HeatC,                     !- Component Name 3
  PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode, !- Component Inlet Node Name 3
  PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  PACU_VAV_bot Fan,                       !- Component Name 4
  PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode, !- Component Inlet Node Name 4
  PACU_VAV_bot Supply Equipment Outlet Node; !- Component Outlet Node Name 4

Branch,
  PACU_VAV_mid Air Loop Main Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  PACU_VAV_mid_OA,                        !- Component Name 1
  PACU_VAV_mid Supply Equipment Inlet Node, !- Component Inlet Node Name 1
  PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode, !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  PACU_VAV_mid_CoolC,                     !- Component Name 2
  PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode, !- Component Inlet Node Name 2
  PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  PACU_VAV_mid_HeatC,                     !- Component Name 3
  PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode, !- Component Inlet Node Name 3
  PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  PACU_VAV_mid Fan,                       !- Component Name 4
  PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode, !- Component Inlet Node Name 4
  PACU_VAV_mid Supply Equipment Outlet Node; !- Component Outlet Node Name 4

Branch,
  PACU_VAV_top Air Loop Main Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  PACU_VAV_top_OA,                        !- Component Name 1
  PACU_VAV_top Supply Equipment Inlet Node, !- Component Inlet Node Name 1
  PACU_VAV_top_OA-PACU_VAV_top_CoolCNode, !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  PACU_VAV_top_CoolC,                     !- Component Name 2
  PACU_VAV_top_OA-PACU_VAV_top_CoolCNode, !- Component Inlet Node Name 2
  PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode, !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  PACU_VAV_top_HeatC,                     !- Component Name 3
  PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode, !- Component Inlet Node Name 3
  PACU_VAV_top_HeatC-PACU_VAV_top FanNode, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  PACU_VAV_top Fan,                       !- Component Name 4
  PACU_VAV_top_HeatC-PACU_VAV_top FanNode, !- Component Inlet Node Name 4
  PACU_VAV_top Supply Equipment Outlet Node; !- Component Outlet Node Name 4

Branch,
  SHWSys1 Supply Inlet Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  SHWSys1 Pump,                           !- Component Name 1
  SHWSys1 Supply Inlet Node,              !- Component Inlet Node Name 1
  SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector; !- Component Outlet Node Name 1

Branch,
  SHWSys1 Supply Equipment Branch,        !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  SHWSys1 Water Heater,                   !- Component Name 1
  SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component Inlet Node Name 1
  SHWSys1 Supply Equipment Outlet Node;   !- Component Outlet Node Name 1

Branch,
  SHWSys1 Supply Equipment Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHWSys1 Supply Equipment Bypass Pipe,   !- Component Name 1
  SHWSys1 Supply Equip Bypass Inlet Node, !- Component Inlet Node Name 1
  SHWSys1 Supply Equip Bypass Outlet Node; !- Component Outlet Node Name 1

Branch,
  SHWSys1 Supply Outlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHWSys1 Supply Outlet Pipe,             !- Component Name 1
  SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe, !- Component Inlet Node Name 1
  SHWSys1 Supply Outlet Node;             !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Inlet Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHWSys1 Demand Inlet Pipe,              !- Component Name 1
  SHWSys1 Demand Inlet Node,              !- Component Inlet Node Name 1
  SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer; !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Load Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Core_bottom sub cat,                    !- Component Name 1
  Core_bottom sub cat Water Inlet Node,   !- Component Inlet Node Name 1
  Core_bottom sub cat Water Outlet Node;  !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Load Branch 2,           !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Core_mid sub cat,                       !- Component Name 1
  Core_mid sub cat Water Inlet Node,      !- Component Inlet Node Name 1
  Core_mid sub cat Water Outlet Node;     !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Load Branch 3,           !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Core_top sub cat,                       !- Component Name 1
  Core_top sub cat Water Inlet Node,      !- Component Inlet Node Name 1
  Core_top sub cat Water Outlet Node;     !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Load Branch 4,           !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_top_ZN_3 sub cat,             !- Component Name 1
  Perimeter_top_ZN_3 sub cat Water Inlet Node, !- Component Inlet Node Name 1
  Perimeter_top_ZN_3 sub cat Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Load Branch 5,           !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_top_ZN_2 sub cat,             !- Component Name 1
  Perimeter_top_ZN_2 sub cat Water Inlet Node, !- Component Inlet Node Name 1
  Perimeter_top_ZN_2 sub cat Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Load Branch 6,           !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_top_ZN_1 sub cat,             !- Component Name 1
  Perimeter_top_ZN_1 sub cat Water Inlet Node, !- Component Inlet Node Name 1
  Perimeter_top_ZN_1 sub cat Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Load Branch 7,           !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_top_ZN_4 sub cat,             !- Component Name 1
  Perimeter_top_ZN_4 sub cat Water Inlet Node, !- Component Inlet Node Name 1
  Perimeter_top_ZN_4 sub cat Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Load Branch 8,           !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_bot_ZN_3 sub cat,             !- Component Name 1
  Perimeter_bot_ZN_3 sub cat Water Inlet Node, !- Component Inlet Node Name 1
  Perimeter_bot_ZN_3 sub cat Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Load Branch 9,           !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_bot_ZN_2 sub cat,             !- Component Name 1
  Perimeter_bot_ZN_2 sub cat Water Inlet Node, !- Component Inlet Node Name 1
  Perimeter_bot_ZN_2 sub cat Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Load Branch 10,          !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_bot_ZN_1 sub cat,             !- Component Name 1
  Perimeter_bot_ZN_1 sub cat Water Inlet Node, !- Component Inlet Node Name 1
  Perimeter_bot_ZN_1 sub cat Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Load Branch 11,          !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_bot_ZN_4 sub cat,             !- Component Name 1
  Perimeter_bot_ZN_4 sub cat Water Inlet Node, !- Component Inlet Node Name 1
  Perimeter_bot_ZN_4 sub cat Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Load Branch 12,          !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_mid_ZN_3 sub cat,             !- Component Name 1
  Perimeter_mid_ZN_3 sub cat Water Inlet Node, !- Component Inlet Node Name 1
  Perimeter_mid_ZN_3 sub cat Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Load Branch 13,          !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_mid_ZN_2 sub cat,             !- Component Name 1
  Perimeter_mid_ZN_2 sub cat Water Inlet Node, !- Component Inlet Node Name 1
  Perimeter_mid_ZN_2 sub cat Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Load Branch 14,          !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_mid_ZN_1 sub cat,             !- Component Name 1
  Perimeter_mid_ZN_1 sub cat Water Inlet Node, !- Component Inlet Node Name 1
  Perimeter_mid_ZN_1 sub cat Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Load Branch 15,          !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_mid_ZN_4 sub cat,             !- Component Name 1
  Perimeter_mid_ZN_4 sub cat Water Inlet Node, !- Component Inlet Node Name 1
  Perimeter_mid_ZN_4 sub cat Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Bypass Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHWSys1 Demand Bypass Pipe,             !- Component Name 1
  SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component Inlet Node Name 1
  SHWSys1 Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Branch,
  SHWSys1 Demand Outlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SHWSys1 Demand Outlet Pipe,             !- Component Name 1
  SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe, !- Component Inlet Node Name 1
  SHWSys1 Demand Outlet Node;             !- Component Outlet Node Name 1

!-   ===========  ALL OBJECTS IN CLASS: PIPE ===========

Pipe:Adiabatic,
  SHWSys1 Supply Equipment Bypass Pipe,   !- Name
  SHWSys1 Supply Equip Bypass Inlet Node, !- Inlet Node Name
  SHWSys1 Supply Equip Bypass Outlet Node; !- Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Supply Outlet Pipe,             !- Name
  SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe, !- Inlet Node Name
  SHWSys1 Supply Outlet Node;             !- Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Demand Inlet Pipe,              !- Name
  SHWSys1 Demand Inlet Node,              !- Inlet Node Name
  SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer; !- Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Demand Bypass Pipe,             !- Name
  SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SHWSys1 Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Demand Outlet Pipe,             !- Name
  SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe, !- Inlet Node Name
  SHWSys1 Demand Outlet Node;             !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PLANT LOOP ===========
!***** PLANT Loop: SHWSys1 *****

PlantLoop,
  SHWSys1,                                !- Name
  WATER,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  SHWSys1 Loop Operation Scheme List,     !- Plant Equipment Operation Scheme Name
  SHWSys1 Supply Outlet Node,             !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10.0,                                   !- Minimum Loop Temperature {C}
  AUTOSIZE,                               !- Maximum Loop Flow Rate {m3/s}
  0.0,                                    !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,                               !- Plant Loop Volume {m3}
  SHWSys1 Supply Inlet Node,              !- Plant Side Inlet Node Name
  SHWSys1 Supply Outlet Node,             !- Plant Side Outlet Node Name
  SHWSys1 Supply Branches,                !- Plant Side Branch List Name
  SHWSys1 Supply Connectors,              !- Plant Side Connector List Name
  SHWSys1 Demand Inlet Node,              !- Demand Side Inlet Node Name
  SHWSys1 Demand Outlet Node,             !- Demand Side Outlet Node Name
  SHWSys1 Demand Branches,                !- Demand Side Branch List Name
  SHWSys1 Demand Connectors,              !- Demand Side Connector List Name
  Optimal;                                !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PLANT OPERATION SCHEMES ===========

PlantEquipmentOperationSchemes,
  SHWSys1 Loop Operation Scheme List,     !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  SHWSys1 Operation Scheme,               !- Control Scheme Name 1
  PlantOnSched;                           !- Control Scheme Schedule Name 1

!-   ===========  ALL OBJECTS IN CLASS: HEATING LOAD RANGE BASED OPERATION ===========

PlantEquipmentOperation:HeatingLoad,
  SHWSys1 Operation Scheme,               !- Name
  0.0,                                    !- Load Range Lower Limit 1 {W}
  1000000000000000,                       !- Load Range Upper Limit 1 {W}
  SHWSys1 Equipment List;                 !- Range Equipment List Name 1

!-   ===========  ALL OBJECTS IN CLASS: PLANT EQUIPMENT LIST ===========

PlantEquipmentList,
  SHWSys1 Equipment List,                 !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  SHWSys1 Water Heater;                   !- Equipment Name 1

!-   ===========  ALL OBJECTS IN CLASS: SPLITTER ===========

Connector:Splitter,
  SHWSys1 Supply Splitter,                !- Name
  SHWSys1 Supply Inlet Branch,            !- Inlet Branch Name
  SHWSys1 Supply Equipment Branch,        !- Outlet Branch Name 1
  SHWSys1 Supply Equipment Bypass Branch; !- Outlet Branch Name 2

Connector:Splitter,
  SHWSys1 Demand Splitter,                !- Name
  SHWSys1 Demand Inlet Branch,            !- Inlet Branch Name
  SHWSys1 Demand Load Branch 1,           !- Outlet Branch Name 1
  SHWSys1 Demand Load Branch 2,           !- Outlet Branch Name 2
  SHWSys1 Demand Load Branch 3,           !- Outlet Branch Name 3
  SHWSys1 Demand Load Branch 4,           !- Outlet Branch Name 4
  SHWSys1 Demand Load Branch 5,           !- Outlet Branch Name 5
  SHWSys1 Demand Load Branch 6,           !- Outlet Branch Name 6
  SHWSys1 Demand Load Branch 7,           !- Outlet Branch Name 7
  SHWSys1 Demand Load Branch 8,           !- Outlet Branch Name 8
  SHWSys1 Demand Load Branch 9,           !- Outlet Branch Name 9
  SHWSys1 Demand Load Branch 10,          !- Outlet Branch Name 10
  SHWSys1 Demand Load Branch 11,          !- Outlet Branch Name 11
  SHWSys1 Demand Load Branch 12,          !- Outlet Branch Name 12
  SHWSys1 Demand Load Branch 13,          !- Outlet Branch Name 13
  SHWSys1 Demand Load Branch 14,          !- Outlet Branch Name 14
  SHWSys1 Demand Load Branch 15,          !- Outlet Branch Name 15
  SHWSys1 Demand Bypass Branch;           !- Outlet Branch Name 16

!-   ===========  ALL OBJECTS IN CLASS: MIXER ===========

Connector:Mixer,
  SHWSys1 Supply Mixer,                   !- Name
  SHWSys1 Supply Outlet Branch,           !- Outlet Branch Name
  SHWSys1 Supply Equipment Branch,        !- Inlet Branch Name 1
  SHWSys1 Supply Equipment Bypass Branch; !- Inlet Branch Name 2

Connector:Mixer,
  SHWSys1 Demand Mixer,                   !- Name
  SHWSys1 Demand Outlet Branch,           !- Outlet Branch Name
  SHWSys1 Demand Load Branch 1,           !- Inlet Branch Name 1
  SHWSys1 Demand Load Branch 2,           !- Inlet Branch Name 2
  SHWSys1 Demand Load Branch 3,           !- Inlet Branch Name 3
  SHWSys1 Demand Load Branch 4,           !- Inlet Branch Name 4
  SHWSys1 Demand Load Branch 5,           !- Inlet Branch Name 5
  SHWSys1 Demand Load Branch 6,           !- Inlet Branch Name 6
  SHWSys1 Demand Load Branch 7,           !- Inlet Branch Name 7
  SHWSys1 Demand Load Branch 8,           !- Inlet Branch Name 8
  SHWSys1 Demand Load Branch 9,           !- Inlet Branch Name 9
  SHWSys1 Demand Load Branch 10,          !- Inlet Branch Name 10
  SHWSys1 Demand Load Branch 11,          !- Inlet Branch Name 11
  SHWSys1 Demand Load Branch 12,          !- Inlet Branch Name 12
  SHWSys1 Demand Load Branch 13,          !- Inlet Branch Name 13
  SHWSys1 Demand Load Branch 14,          !- Inlet Branch Name 14
  SHWSys1 Demand Load Branch 15,          !- Inlet Branch Name 15
  SHWSys1 Demand Bypass Branch;           !- Inlet Branch Name 16

!-   ===========  ALL OBJECTS IN CLASS: AIR PRIMARY LOOP ===========
!***** Air Loop: PACU_VAV *****

AirLoopHVAC,
  PACU_VAV_bot,                           !- Name
  PACU_VAV_bot_Controllers,               !- Controller List Name
  PACU_VAV_bot Availability Manager List, !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  PACU_VAV_bot Air Loop Branches,         !- Branch List Name
  ,                                       !- Connector List Name
  PACU_VAV_bot Supply Equipment Inlet Node, !- Supply Side Inlet Node Name
  PACU_VAV_bot Zone Equipment Outlet Node, !- Demand Side Outlet Node Name
  PACU_VAV_bot Zone Equipment Inlet Node, !- Demand Side Inlet Node Names
  PACU_VAV_bot Supply Equipment Outlet Node; !- Supply Side Outlet Node Names

AirLoopHVAC,
  PACU_VAV_mid,                           !- Name
  PACU_VAV_mid_Controllers,               !- Controller List Name
  PACU_VAV_mid Availability Manager List, !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  PACU_VAV_mid Air Loop Branches,         !- Branch List Name
  ,                                       !- Connector List Name
  PACU_VAV_mid Supply Equipment Inlet Node, !- Supply Side Inlet Node Name
  PACU_VAV_mid Zone Equipment Outlet Node, !- Demand Side Outlet Node Name
  PACU_VAV_mid Zone Equipment Inlet Node, !- Demand Side Inlet Node Names
  PACU_VAV_mid Supply Equipment Outlet Node; !- Supply Side Outlet Node Names

AirLoopHVAC,
  PACU_VAV_top,                           !- Name
  PACU_VAV_top_Controllers,               !- Controller List Name
  PACU_VAV_top Availability Manager List, !- Availability Manager List Name
  AUTOSIZE,                               !- Design Supply Air Flow Rate {m3/s}
  PACU_VAV_top Air Loop Branches,         !- Branch List Name
  ,                                       !- Connector List Name
  PACU_VAV_top Supply Equipment Inlet Node, !- Supply Side Inlet Node Name
  PACU_VAV_top Zone Equipment Outlet Node, !- Demand Side Outlet Node Name
  PACU_VAV_top Zone Equipment Inlet Node, !- Demand Side Inlet Node Names
  PACU_VAV_top Supply Equipment Outlet Node; !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER LIST ===========

AirLoopHVAC:ControllerList,
  PACU_VAV_bot_OA_Controllers,            !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  PACU_VAV_bot_OA_Controller;             !- Controller Name 1

AirLoopHVAC:ControllerList,
  PACU_VAV_mid_OA_Controllers,            !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  PACU_VAV_mid_OA_Controller;             !- Controller Name 1

AirLoopHVAC:ControllerList,
  PACU_VAV_top_OA_Controllers,            !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  PACU_VAV_top_OA_Controller;             !- Controller Name 1

!-   ===========  ALL OBJECTS IN CLASS: AIR LOOP EQUIPMENT LIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PACU_VAV_bot_OA_Equipment,              !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  PACU_VAV_bot_OAMixing Box;              !- Component Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PACU_VAV_mid_OA_Equipment,              !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  PACU_VAV_mid_OAMixing Box;              !- Component Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PACU_VAV_top_OA_Equipment,              !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  PACU_VAV_top_OAMixing Box;              !- Component Name 1

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR SYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
  PACU_VAV_bot_OA,                        !- Name
  PACU_VAV_bot_OA_Controllers,            !- Controller List Name
  PACU_VAV_bot_OA_Equipment,              !- Outdoor Air Equipment List Name
  PACU_VAV_bot Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  PACU_VAV_mid_OA,                        !- Name
  PACU_VAV_mid_OA_Controllers,            !- Controller List Name
  PACU_VAV_mid_OA_Equipment,              !- Outdoor Air Equipment List Name
  PACU_VAV_mid Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  PACU_VAV_top_OA,                        !- Name
  PACU_VAV_top_OA_Controllers,            !- Controller List Name
  PACU_VAV_top_OA_Equipment,              !- Outdoor Air Equipment List Name
  PACU_VAV_top Availability Manager List; !- Availability Manager List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR NODE ===========

OutdoorAir:Node,
  PACU_VAV_bot_CoolC Cond OA node;        !- Name

OutdoorAir:Node,
  PACU_VAV_bot_CoolCOA Ref node;          !- Name

OutdoorAir:Node,
  PACU_VAV_mid_CoolC Cond OA node;        !- Name

OutdoorAir:Node,
  PACU_VAV_mid_CoolCOA Ref node;          !- Name

OutdoorAir:Node,
  PACU_VAV_top_CoolC Cond OA node;        !- Name

OutdoorAir:Node,
  PACU_VAV_top_CoolCOA Ref node;          !- Name

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR INLET NODE LIST ===========

OutdoorAir:NodeList,
  PACU_VAV_bot_OANode List;               !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PACU_VAV_mid_OANode List;               !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PACU_VAV_top_OANode List;               !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR MIXER ===========

OutdoorAir:Mixer,
  PACU_VAV_bot_OAMixing Box,              !- Name
  PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode, !- Mixed Air Node Name
  PACU_VAV_bot_OAInlet Node,              !- Outdoor Air Stream Node Name
  PACU_VAV_bot_OARelief Node,             !- Relief Air Stream Node Name
  PACU_VAV_bot Supply Equipment Inlet Node; !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PACU_VAV_mid_OAMixing Box,              !- Name
  PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode, !- Mixed Air Node Name
  PACU_VAV_mid_OAInlet Node,              !- Outdoor Air Stream Node Name
  PACU_VAV_mid_OARelief Node,             !- Relief Air Stream Node Name
  PACU_VAV_mid Supply Equipment Inlet Node; !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PACU_VAV_top_OAMixing Box,              !- Name
  PACU_VAV_top_OA-PACU_VAV_top_CoolCNode, !- Mixed Air Node Name
  PACU_VAV_top_OAInlet Node,              !- Outdoor Air Stream Node Name
  PACU_VAV_top_OARelief Node,             !- Relief Air Stream Node Name
  PACU_VAV_top Supply Equipment Inlet Node; !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: SYSTEM AVAILABILITY MANAGER LIST ===========

AvailabilityManagerAssignmentList,
  PACU_VAV_bot Availability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  PACU_VAV_bot Availability Manager;      !- Availability Manager Name 1

AvailabilityManagerAssignmentList,
  PACU_VAV_mid Availability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  PACU_VAV_mid Availability Manager;      !- Availability Manager Name 1

AvailabilityManagerAssignmentList,
  PACU_VAV_top Availability Manager List, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  PACU_VAV_top Availability Manager;      !- Availability Manager Name 1

!-   ===========  ALL OBJECTS IN CLASS: SYSTEM AVAILABILITY MANAGER:NIGHT CYCLE ===========

AvailabilityManager:NightCycle,
  PACU_VAV_bot Availability Manager,      !- Name
  Always_On,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PACU_VAV_mid Availability Manager,      !- Name
  Always_On,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PACU_VAV_top Availability Manager,      !- Name
  Always_On,                              !- Applicability Schedule Name
  HVACOperationSchd,                      !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.0,                                    !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

!-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:WARMEST ===========

SetpointManager:OutdoorAirReset,
  PACU_VAV_bot Supply Air Temperature Manager, !- Name
  Temperature,                            !- Control Variable
  15.6,                                   !- Setpoint at Outdoor Low Temperature {C}
  10,                                     !- Outdoor Low Temperature {C}
  12.8,                                   !- Setpoint at Outdoor High Temperature {C}
  21.1,                                   !- Outdoor High Temperature {C}
  PACU_VAV_bot Supply Equipment Outlet Node; !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
  PACU_VAV_mid Supply Air Temperature Manager, !- Name
  Temperature,                            !- Control Variable
  15.6,                                   !- Setpoint at Outdoor Low Temperature {C}
  10,                                     !- Outdoor Low Temperature {C}
  12.8,                                   !- Setpoint at Outdoor High Temperature {C}
  21.1,                                   !- Outdoor High Temperature {C}
  PACU_VAV_mid Supply Equipment Outlet Node; !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
  PACU_VAV_top Supply Air Temperature Manager, !- Name
  Temperature,                            !- Control Variable
  15.6,                                   !- Setpoint at Outdoor Low Temperature {C}
  10,                                     !- Outdoor Low Temperature {C}
  12.8,                                   !- Setpoint at Outdoor High Temperature {C}
  21.1,                                   !- Outdoor High Temperature {C}
  PACU_VAV_top Supply Equipment Outlet Node; !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  SHWSys1 Loop Setpoint Manager,          !- Name
  Temperature,                            !- Control Variable
  SHWSys1-Loop-Temp-Schedule,             !- Schedule Name
  SHWSys1 Supply Outlet Node;             !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:MIXED AIR ===========

SetpointManager:MixedAir,
  PACU_VAV_bot_CoolC SAT Manager,         !- Name
  Temperature,                            !- Control Variable
  PACU_VAV_bot Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode, !- Fan Inlet Node Name
  PACU_VAV_bot Supply Equipment Outlet Node, !- Fan Outlet Node Name
  PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PACU_VAV_bot_HeatC MixedAir Manager,    !- Name
  Temperature,                            !- Control Variable
  PACU_VAV_bot Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode, !- Fan Inlet Node Name
  PACU_VAV_bot Supply Equipment Outlet Node, !- Fan Outlet Node Name
  PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PACU_VAV_bot_OAMixed Air Temp Manager,  !- Name
  Temperature,                            !- Control Variable
  PACU_VAV_bot Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode, !- Fan Inlet Node Name
  PACU_VAV_bot Supply Equipment Outlet Node, !- Fan Outlet Node Name
  PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PACU_VAV_mid_CoolC SAT Manager,         !- Name
  Temperature,                            !- Control Variable
  PACU_VAV_mid Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode, !- Fan Inlet Node Name
  PACU_VAV_mid Supply Equipment Outlet Node, !- Fan Outlet Node Name
  PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PACU_VAV_mid_HeatC MixedAir Manager,    !- Name
  Temperature,                            !- Control Variable
  PACU_VAV_mid Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode, !- Fan Inlet Node Name
  PACU_VAV_mid Supply Equipment Outlet Node, !- Fan Outlet Node Name
  PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PACU_VAV_mid_OAMixed Air Temp Manager,  !- Name
  Temperature,                            !- Control Variable
  PACU_VAV_mid Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode, !- Fan Inlet Node Name
  PACU_VAV_mid Supply Equipment Outlet Node, !- Fan Outlet Node Name
  PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PACU_VAV_top_CoolC SAT Manager,         !- Name
  Temperature,                            !- Control Variable
  PACU_VAV_top Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  PACU_VAV_top_HeatC-PACU_VAV_top FanNode, !- Fan Inlet Node Name
  PACU_VAV_top Supply Equipment Outlet Node, !- Fan Outlet Node Name
  PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PACU_VAV_top_HeatC MixedAir Manager,    !- Name
  Temperature,                            !- Control Variable
  PACU_VAV_top Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  PACU_VAV_top_HeatC-PACU_VAV_top FanNode, !- Fan Inlet Node Name
  PACU_VAV_top Supply Equipment Outlet Node, !- Fan Outlet Node Name
  PACU_VAV_top_HeatC-PACU_VAV_top FanNode; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PACU_VAV_top_OAMixed Air Temp Manager,  !- Name
  Temperature,                            !- Control Variable
  PACU_VAV_top Supply Equipment Outlet Node, !- Reference Setpoint Node Name
  PACU_VAV_top_HeatC-PACU_VAV_top FanNode, !- Fan Inlet Node Name
  PACU_VAV_top Supply Equipment Outlet Node, !- Fan Outlet Node Name
  PACU_VAV_top_OA-PACU_VAV_top_CoolCNode; !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTSIDE AIR ===========

Controller:OutdoorAir,
  PACU_VAV_bot_OA_Controller,             !- Name
  PACU_VAV_bot_OARelief Node,             !- Relief Air Outlet Node Name
  PACU_VAV_bot Supply Equipment Inlet Node, !- Return Air Node Name
  PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode, !- Mixed Air Node Name
  PACU_VAV_bot_OAInlet Node,              !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  PACU_VAV_BOT_DCV;                       !- Mechanical Ventilation Controller Name

!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  PACU_VAV_mid_OA_Controller,             !- Name
  PACU_VAV_mid_OARelief Node,             !- Relief Air Outlet Node Name
  PACU_VAV_mid Supply Equipment Inlet Node, !- Return Air Node Name
  PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode, !- Mixed Air Node Name
  PACU_VAV_mid_OAInlet Node,              !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  PACU_VAV_MID_DCV;                       !- Mechanical Ventilation Controller Name

!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  PACU_VAV_top_OA_Controller,             !- Name
  PACU_VAV_top_OARelief Node,             !- Relief Air Outlet Node Name
  PACU_VAV_top Supply Equipment Inlet Node, !- Return Air Node Name
  PACU_VAV_top_OA-PACU_VAV_top_CoolCNode, !- Mixed Air Node Name
  PACU_VAV_top_OAInlet Node,              !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  PACU_VAV_TOP_DCV;                       !- Mechanical Ventilation Controller Name

!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLED ZONE EQUIP CONFIGURATION ===========

ZoneHVAC:EquipmentConnections,
  Core_bottom,                            !- Zone Name
  Core_bottom Equipment,                  !- Zone Conditioning Equipment List Name
  Core_bottom Inlet Nodes,                !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Core_bottom Air Node,                   !- Zone Air Node Name
  Core_bottom Return Air Node;            !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Core_mid,                               !- Zone Name
  Core_mid Equipment,                     !- Zone Conditioning Equipment List Name
  Core_mid Inlet Nodes,                   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Core_mid Air Node,                      !- Zone Air Node Name
  Core_mid Return Air Node;               !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Core_top,                               !- Zone Name
  Core_top Equipment,                     !- Zone Conditioning Equipment List Name
  Core_top Inlet Nodes,                   !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Core_top Air Node,                      !- Zone Air Node Name
  Core_top Return Air Node;               !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_3,                     !- Zone Name
  Perimeter_top_ZN_3 Equipment,           !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_3 Inlet Nodes,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_3 Air Node,            !- Zone Air Node Name
  Perimeter_top_ZN_3 Return Air Node;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_2,                     !- Zone Name
  Perimeter_top_ZN_2 Equipment,           !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_2 Inlet Nodes,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_2 Air Node,            !- Zone Air Node Name
  Perimeter_top_ZN_2 Return Air Node;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_1,                     !- Zone Name
  Perimeter_top_ZN_1 Equipment,           !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_1 Inlet Nodes,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_1 Air Node,            !- Zone Air Node Name
  Perimeter_top_ZN_1 Return Air Node;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_4,                     !- Zone Name
  Perimeter_top_ZN_4 Equipment,           !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_4 Inlet Nodes,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_4 Air Node,            !- Zone Air Node Name
  Perimeter_top_ZN_4 Return Air Node;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_3,                     !- Zone Name
  Perimeter_bot_ZN_3 Equipment,           !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_3 Inlet Nodes,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_bot_ZN_3 Air Node,            !- Zone Air Node Name
  Perimeter_bot_ZN_3 Return Air Node;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_2,                     !- Zone Name
  Perimeter_bot_ZN_2 Equipment,           !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_2 Inlet Nodes,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_bot_ZN_2 Air Node,            !- Zone Air Node Name
  Perimeter_bot_ZN_2 Return Air Node;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_1,                     !- Zone Name
  Perimeter_bot_ZN_1 Equipment,           !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_1 Inlet Nodes,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_bot_ZN_1 Air Node,            !- Zone Air Node Name
  Perimeter_bot_ZN_1 Return Air Node;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_4,                     !- Zone Name
  Perimeter_bot_ZN_4 Equipment,           !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_4 Inlet Nodes,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_bot_ZN_4 Air Node,            !- Zone Air Node Name
  Perimeter_bot_ZN_4 Return Air Node;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_3,                     !- Zone Name
  Perimeter_mid_ZN_3 Equipment,           !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_3 Inlet Nodes,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_mid_ZN_3 Air Node,            !- Zone Air Node Name
  Perimeter_mid_ZN_3 Return Air Node;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_2,                     !- Zone Name
  Perimeter_mid_ZN_2 Equipment,           !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_2 Inlet Nodes,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_mid_ZN_2 Air Node,            !- Zone Air Node Name
  Perimeter_mid_ZN_2 Return Air Node;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_1,                     !- Zone Name
  Perimeter_mid_ZN_1 Equipment,           !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_1 Inlet Nodes,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_mid_ZN_1 Air Node,            !- Zone Air Node Name
  Perimeter_mid_ZN_1 Return Air Node;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_4,                     !- Zone Name
  Perimeter_mid_ZN_4 Equipment,           !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_4 Inlet Nodes,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_mid_ZN_4 Air Node,            !- Zone Air Node Name
  Perimeter_mid_ZN_4 Return Air Node;     !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE EQUIPMENT LIST ===========

ZoneHVAC:EquipmentList,
  Core_bottom Equipment,                  !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Core_bottom VAV Box,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

ZoneHVAC:EquipmentList,
  Core_mid Equipment,                     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Core_mid VAV Box,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

ZoneHVAC:EquipmentList,
  Core_top Equipment,                     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Core_top VAV Box,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_3 Equipment,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Perimeter_top_ZN_3 VAV Box,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_2 Equipment,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Perimeter_top_ZN_2 VAV Box,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_1 Equipment,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Perimeter_top_ZN_1 VAV Box,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_4 Equipment,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Perimeter_top_ZN_4 VAV Box,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_3 Equipment,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Perimeter_bot_ZN_3 VAV Box,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_2 Equipment,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Perimeter_bot_ZN_2 VAV Box,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_1 Equipment,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Perimeter_bot_ZN_1 VAV Box,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_4 Equipment,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Perimeter_bot_ZN_4 VAV Box,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_3 Equipment,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Perimeter_mid_ZN_3 VAV Box,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_2 Equipment,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Perimeter_mid_ZN_2 VAV Box,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_1 Equipment,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Perimeter_mid_ZN_1 VAV Box,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_4 Equipment,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  Perimeter_mid_ZN_4 VAV Box,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

!-   ===========  ALL OBJECTS IN CLASS: AIR DISTRIBUTION UNIT ===========

ZoneHVAC:AirDistributionUnit,
  Core_bottom VAV Box,                    !- Name
  Core_bottom VAV Box Outlet Node,        !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Core_bottom VAV Box Component;          !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Core_mid VAV Box,                       !- Name
  Core_mid VAV Box Outlet Node,           !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Core_mid VAV Box Component;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Core_top VAV Box,                       !- Name
  Core_top VAV Box Outlet Node,           !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Core_top VAV Box Component;             !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_top_ZN_3 VAV Box,             !- Name
  Perimeter_top_ZN_3 VAV Box Outlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_top_ZN_3 VAV Box Component;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_top_ZN_2 VAV Box,             !- Name
  Perimeter_top_ZN_2 VAV Box Outlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_top_ZN_2 VAV Box Component;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_top_ZN_1 VAV Box,             !- Name
  Perimeter_top_ZN_1 VAV Box Outlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_top_ZN_1 VAV Box Component;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_top_ZN_4 VAV Box,             !- Name
  Perimeter_top_ZN_4 VAV Box Outlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_top_ZN_4 VAV Box Component;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_bot_ZN_3 VAV Box,             !- Name
  Perimeter_bot_ZN_3 VAV Box Outlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_bot_ZN_3 VAV Box Component;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_bot_ZN_2 VAV Box,             !- Name
  Perimeter_bot_ZN_2 VAV Box Outlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_bot_ZN_2 VAV Box Component;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_bot_ZN_1 VAV Box,             !- Name
  Perimeter_bot_ZN_1 VAV Box Outlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_bot_ZN_1 VAV Box Component;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_bot_ZN_4 VAV Box,             !- Name
  Perimeter_bot_ZN_4 VAV Box Outlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_bot_ZN_4 VAV Box Component;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_mid_ZN_3 VAV Box,             !- Name
  Perimeter_mid_ZN_3 VAV Box Outlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_mid_ZN_3 VAV Box Component;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_mid_ZN_2 VAV Box,             !- Name
  Perimeter_mid_ZN_2 VAV Box Outlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_mid_ZN_2 VAV Box Component;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_mid_ZN_1 VAV Box,             !- Name
  Perimeter_mid_ZN_1 VAV Box Outlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_mid_ZN_1 VAV Box Component;   !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_mid_ZN_4 VAV Box,             !- Name
  Perimeter_mid_ZN_4 VAV Box Outlet Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_mid_ZN_4 VAV Box Component;   !- Air Terminal Name

!-   ===========  ALL OBJECTS IN CLASS: DXSYSTEM:AIRLOOP ===========
!-   ===========  ALL OBJECTS IN CLASS: SINGLE DUCT:VAV:REHEAT ===========

AirTerminal:SingleDuct:VAV:Reheat,
  Core_bottom VAV Box Component,          !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Core_bottom VAV Box Damper Node,        !- Damper Air Outlet Node Name
  Core_bottom VAV Box Inlet Node,         !- Air Inlet Node Name
  AUTOSIZE,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Core_bottom VAV Box Reheat Coil,        !- Reheat Coil Name
  AUTOSIZE,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Core_bottom VAV Box Outlet Node,        !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Core_mid VAV Box Component,             !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Core_mid VAV Box Damper Node,           !- Damper Air Outlet Node Name
  Core_mid VAV Box Inlet Node,            !- Air Inlet Node Name
  AUTOSIZE,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.307432099778152,                      !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Core_mid VAV Box Reheat Coil,           !- Reheat Coil Name
  AUTOSIZE,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Core_mid VAV Box Outlet Node,           !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Core_top VAV Box Component,             !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Core_top VAV Box Damper Node,           !- Damper Air Outlet Node Name
  Core_top VAV Box Inlet Node,            !- Air Inlet Node Name
  AUTOSIZE,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Core_top VAV Box Reheat Coil,           !- Reheat Coil Name
  AUTOSIZE,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Core_top VAV Box Outlet Node,           !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_3 VAV Box Component,   !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Perimeter_top_ZN_3 VAV Box Damper Node, !- Damper Air Outlet Node Name
  Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
  AUTOSIZE,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_top_ZN_3 VAV Box Reheat Coil, !- Reheat Coil Name
  AUTOSIZE,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_top_ZN_3 VAV Box Outlet Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_2 VAV Box Component,   !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Perimeter_top_ZN_2 VAV Box Damper Node, !- Damper Air Outlet Node Name
  Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
  AUTOSIZE,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_top_ZN_2 VAV Box Reheat Coil, !- Reheat Coil Name
  AUTOSIZE,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_top_ZN_2 VAV Box Outlet Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_1 VAV Box Component,   !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Perimeter_top_ZN_1 VAV Box Damper Node, !- Damper Air Outlet Node Name
  Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
  AUTOSIZE,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_top_ZN_1 VAV Box Reheat Coil, !- Reheat Coil Name
  AUTOSIZE,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_top_ZN_1 VAV Box Outlet Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_4 VAV Box Component,   !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Perimeter_top_ZN_4 VAV Box Damper Node, !- Damper Air Outlet Node Name
  Perimeter_top_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
  AUTOSIZE,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_top_ZN_4 VAV Box Reheat Coil, !- Reheat Coil Name
  AUTOSIZE,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_top_ZN_4 VAV Box Outlet Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_3 VAV Box Component,   !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Perimeter_bot_ZN_3 VAV Box Damper Node, !- Damper Air Outlet Node Name
  Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
  AUTOSIZE,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.305230058147285,                      !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_bot_ZN_3 VAV Box Reheat Coil, !- Reheat Coil Name
  AUTOSIZE,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_bot_ZN_3 VAV Box Outlet Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_2 VAV Box Component,   !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Perimeter_bot_ZN_2 VAV Box Damper Node, !- Damper Air Outlet Node Name
  Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
  AUTOSIZE,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_bot_ZN_2 VAV Box Reheat Coil, !- Reheat Coil Name
  AUTOSIZE,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_bot_ZN_2 VAV Box Outlet Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_1 VAV Box Component,   !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Perimeter_bot_ZN_1 VAV Box Damper Node, !- Damper Air Outlet Node Name
  Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
  AUTOSIZE,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_bot_ZN_1 VAV Box Reheat Coil, !- Reheat Coil Name
  AUTOSIZE,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_bot_ZN_1 VAV Box Outlet Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_4 VAV Box Component,   !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Perimeter_bot_ZN_4 VAV Box Damper Node, !- Damper Air Outlet Node Name
  Perimeter_bot_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
  AUTOSIZE,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_bot_ZN_4 VAV Box Reheat Coil, !- Reheat Coil Name
  AUTOSIZE,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_bot_ZN_4 VAV Box Outlet Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_3 VAV Box Component,   !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Perimeter_mid_ZN_3 VAV Box Damper Node, !- Damper Air Outlet Node Name
  Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Air Inlet Node Name
  AUTOSIZE,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_mid_ZN_3 VAV Box Reheat Coil, !- Reheat Coil Name
  AUTOSIZE,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_mid_ZN_3 VAV Box Outlet Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_2 VAV Box Component,   !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Perimeter_mid_ZN_2 VAV Box Damper Node, !- Damper Air Outlet Node Name
  Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Air Inlet Node Name
  AUTOSIZE,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_mid_ZN_2 VAV Box Reheat Coil, !- Reheat Coil Name
  AUTOSIZE,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_mid_ZN_2 VAV Box Outlet Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_1 VAV Box Component,   !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Perimeter_mid_ZN_1 VAV Box Damper Node, !- Damper Air Outlet Node Name
  Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Air Inlet Node Name
  AUTOSIZE,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_mid_ZN_1 VAV Box Reheat Coil, !- Reheat Coil Name
  AUTOSIZE,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_mid_ZN_1 VAV Box Outlet Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_4 VAV Box Component,   !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  Perimeter_mid_ZN_4 VAV Box Damper Node, !- Damper Air Outlet Node Name
  Perimeter_mid_ZN_4 VAV Box Inlet Node,  !- Air Inlet Node Name
  AUTOSIZE,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Electric,                  !- Reheat Coil Object Type
  Perimeter_mid_ZN_4 VAV Box Reheat Coil, !- Reheat Coil Name
  AUTOSIZE,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_mid_ZN_4 VAV Box Outlet Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ;                                       !- Maximum Flow Fraction During Reheat

!-   ===========  ALL OBJECTS IN CLASS: ZONE CONTROL:THERMOSTATIC ===========

ZoneControl:Thermostat,
  Core_bottom Thermostat,                 !- Name
  Core_bottom,                            !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Core_bottom DualSPSched;                !- Control 1 Name

ZoneControl:Thermostat,
  Core_mid Thermostat,                    !- Name
  Core_mid,                               !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Core_mid DualSPSched;                   !- Control 1 Name

ZoneControl:Thermostat,
  Core_top Thermostat,                    !- Name
  Core_top,                               !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Core_top DualSPSched;                   !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_top_ZN_3 Thermostat,          !- Name
  Perimeter_top_ZN_3,                     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_top_ZN_3 DualSPSched;         !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_top_ZN_2 Thermostat,          !- Name
  Perimeter_top_ZN_2,                     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_top_ZN_2 DualSPSched;         !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_top_ZN_1 Thermostat,          !- Name
  Perimeter_top_ZN_1,                     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_top_ZN_1 DualSPSched;         !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_top_ZN_4 Thermostat,          !- Name
  Perimeter_top_ZN_4,                     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_top_ZN_4 DualSPSched;         !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_bot_ZN_3 Thermostat,          !- Name
  Perimeter_bot_ZN_3,                     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_bot_ZN_3 DualSPSched;         !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_bot_ZN_2 Thermostat,          !- Name
  Perimeter_bot_ZN_2,                     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_bot_ZN_2 DualSPSched;         !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_bot_ZN_1 Thermostat,          !- Name
  Perimeter_bot_ZN_1,                     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_bot_ZN_1 DualSPSched;         !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_bot_ZN_4 Thermostat,          !- Name
  Perimeter_bot_ZN_4,                     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_bot_ZN_4 DualSPSched;         !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_mid_ZN_3 Thermostat,          !- Name
  Perimeter_mid_ZN_3,                     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_mid_ZN_3 DualSPSched;         !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_mid_ZN_2 Thermostat,          !- Name
  Perimeter_mid_ZN_2,                     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_mid_ZN_2 DualSPSched;         !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_mid_ZN_1 Thermostat,          !- Name
  Perimeter_mid_ZN_1,                     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_mid_ZN_1 DualSPSched;         !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_mid_ZN_4 Thermostat,          !- Name
  Perimeter_mid_ZN_4,                     !- Zone or ZoneList Name
  Dual Zone Control Type Sched,           !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_mid_ZN_4 DualSPSched;         !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: DUAL SETPOINT WITH DEADBAND ===========

ThermostatSetpoint:DualSetpoint,
  Core_bottom DualSPSched,                !- Name
  HTGSETP_SCH_YES_OPTIMUM,                !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Core_mid DualSPSched,                   !- Name
  HTGSETP_SCH_YES_OPTIMUM,                !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Core_top DualSPSched,                   !- Name
  HTGSETP_SCH_YES_OPTIMUM,                !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_top_ZN_3 DualSPSched,         !- Name
  HTGSETP_SCH_YES_OPTIMUM,                !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_top_ZN_2 DualSPSched,         !- Name
  HTGSETP_SCH_YES_OPTIMUM,                !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_top_ZN_1 DualSPSched,         !- Name
  HTGSETP_SCH_YES_OPTIMUM,                !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_top_ZN_4 DualSPSched,         !- Name
  HTGSETP_SCH_YES_OPTIMUM,                !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_bot_ZN_3 DualSPSched,         !- Name
  HTGSETP_SCH_YES_OPTIMUM,                !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_bot_ZN_2 DualSPSched,         !- Name
  HTGSETP_SCH_YES_OPTIMUM,                !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_bot_ZN_1 DualSPSched,         !- Name
  HTGSETP_SCH_YES_OPTIMUM,                !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_bot_ZN_4 DualSPSched,         !- Name
  HTGSETP_SCH_YES_OPTIMUM,                !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_3 DualSPSched,         !- Name
  HTGSETP_SCH_YES_OPTIMUM,                !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_2 DualSPSched,         !- Name
  HTGSETP_SCH_YES_OPTIMUM,                !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_1 DualSPSched,         !- Name
  HTGSETP_SCH_YES_OPTIMUM,                !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_4 DualSPSched,         !- Name
  HTGSETP_SCH_YES_OPTIMUM,                !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_YES_OPTIMUM;                !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE SUPPLY AIR PATH ===========

AirLoopHVAC:SupplyPath,
  PACU_VAV_bot,                           !- Name
  PACU_VAV_bot Zone Equipment Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  PACU_VAV_bot Supply Air Splitter;       !- Component Name 1

AirLoopHVAC:SupplyPath,
  PACU_VAV_mid,                           !- Name
  PACU_VAV_mid Zone Equipment Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  PACU_VAV_mid Supply Air Splitter;       !- Component Name 1

AirLoopHVAC:SupplyPath,
  PACU_VAV_top,                           !- Name
  PACU_VAV_top Zone Equipment Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  PACU_VAV_top Supply Air Splitter;       !- Component Name 1

!-   ===========  ALL OBJECTS IN CLASS: ZONE RETURN AIR PATH ===========

AirLoopHVAC:ReturnPath,
  PACU_VAV_bot Return Air Path,           !- Name
  PACU_VAV_bot Zone Equipment Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  FirstFloor_Return_Plenum,               !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  PACU_VAV_bot Return Air Mixer;          !- Component Name 2

AirLoopHVAC:ReturnPath,
  PACU_VAV_mid Return Air Path,           !- Name
  PACU_VAV_mid Zone Equipment Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  MidFloor_Return_Plenum,                 !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  PACU_VAV_mid Return Air Mixer;          !- Component Name 2

AirLoopHVAC:ReturnPath,
  PACU_VAV_top Return Air Path,           !- Name
  PACU_VAV_top Zone Equipment Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  TopFloor_Return_Plenum,                 !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  PACU_VAV_top Return Air Mixer;          !- Component Name 2

!-   ===========  ALL OBJECTS IN CLASS: ZONE RETURN PLENUM ===========

AirLoopHVAC:ReturnPlenum,
  FirstFloor_Return_Plenum,               !- Name
  FirstFloor_Plenum,                      !- Zone Name
  FirstFloor_Plenum Node,                 !- Zone Node Name
  FirstFloor_Plenum Outlet Node,          !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Core_bottom Return Air Node,            !- Inlet Node Name 1
  Perimeter_bot_ZN_4 Return Air Node,     !- Inlet Node Name 2
  Perimeter_bot_ZN_3 Return Air Node,     !- Inlet Node Name 3
  Perimeter_bot_ZN_2 Return Air Node,     !- Inlet Node Name 4
  Perimeter_bot_ZN_1 Return Air Node;     !- Inlet Node Name 5

AirLoopHVAC:ReturnPlenum,
  MidFloor_Return_Plenum,                 !- Name
  MidFloor_Plenum,                        !- Zone Name
  MidFloor_Plenum Node,                   !- Zone Node Name
  MidFloor_Plenum Outlet Node,            !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Core_mid Return Air Node,               !- Inlet Node Name 1
  Perimeter_mid_ZN_4 Return Air Node,     !- Inlet Node Name 2
  Perimeter_mid_ZN_3 Return Air Node,     !- Inlet Node Name 3
  Perimeter_mid_ZN_2 Return Air Node,     !- Inlet Node Name 4
  Perimeter_mid_ZN_1 Return Air Node;     !- Inlet Node Name 5

AirLoopHVAC:ReturnPlenum,
  TopFloor_Return_Plenum,                 !- Name
  TopFloor_Plenum,                        !- Zone Name
  TopFloor_Plenum Node,                   !- Zone Node Name
  TopFloor_Plenum Outlet Node,            !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Core_top Return Air Node,               !- Inlet Node Name 1
  Perimeter_top_ZN_4 Return Air Node,     !- Inlet Node Name 2
  Perimeter_top_ZN_3 Return Air Node,     !- Inlet Node Name 3
  Perimeter_top_ZN_2 Return Air Node,     !- Inlet Node Name 4
  Perimeter_top_ZN_1 Return Air Node;     !- Inlet Node Name 5

!-   ===========  ALL OBJECTS IN CLASS: ZONE SPLITTER ===========

AirLoopHVAC:ZoneSplitter,
  PACU_VAV_bot Supply Air Splitter,       !- Name
  PACU_VAV_bot Zone Equipment Inlet Node, !- Inlet Node Name
  Core_bottom VAV Box Inlet Node,         !- Outlet Node Name 1
  Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Outlet Node Name 2
  Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Outlet Node Name 3
  Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Outlet Node Name 4
  Perimeter_bot_ZN_4 VAV Box Inlet Node;  !- Outlet Node Name 5

AirLoopHVAC:ZoneSplitter,
  PACU_VAV_mid Supply Air Splitter,       !- Name
  PACU_VAV_mid Zone Equipment Inlet Node, !- Inlet Node Name
  Core_mid VAV Box Inlet Node,            !- Outlet Node Name 1
  Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Outlet Node Name 2
  Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Outlet Node Name 3
  Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Outlet Node Name 4
  Perimeter_mid_ZN_4 VAV Box Inlet Node;  !- Outlet Node Name 5

AirLoopHVAC:ZoneSplitter,
  PACU_VAV_top Supply Air Splitter,       !- Name
  PACU_VAV_top Zone Equipment Inlet Node, !- Inlet Node Name
  Core_top VAV Box Inlet Node,            !- Outlet Node Name 1
  Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Outlet Node Name 2
  Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Outlet Node Name 3
  Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Outlet Node Name 4
  Perimeter_top_ZN_4 VAV Box Inlet Node;  !- Outlet Node Name 5

!-   ===========  ALL OBJECTS IN CLASS: ZONE MIXER ===========

AirLoopHVAC:ZoneMixer,
  PACU_VAV_bot Return Air Mixer,          !- Name
  PACU_VAV_bot Zone Equipment Outlet Node, !- Outlet Node Name
  FirstFloor_Plenum Outlet Node;          !- Inlet Node Name 1

AirLoopHVAC:ZoneMixer,
  PACU_VAV_mid Return Air Mixer,          !- Name
  PACU_VAV_mid Zone Equipment Outlet Node, !- Outlet Node Name
  MidFloor_Plenum Outlet Node;            !- Inlet Node Name 1

AirLoopHVAC:ZoneMixer,
  PACU_VAV_top Return Air Mixer,          !- Name
  PACU_VAV_top Zone Equipment Outlet Node, !- Outlet Node Name
  TopFloor_Plenum Outlet Node;            !- Inlet Node Name 1

!-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========

WaterHeater:Mixed,
  SHWSys1 Water Heater,                   !- Name
  0.3785412,                              !- Tank Volume {m3}
  SHWSys1 Water Heater Setpoint Temperature Schedule, !- Setpoint Temperature Schedule Name
  2.0,                                    !- Deadband Temperature Difference {deltaC}
  82.2222,                                !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  29307.11,                               !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NATURALGAS,                             !- Heater Fuel Type
  0.808039999,                            !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1886.44,                                !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  1886.44,                                !- On Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  CORE_BOTTOM,                            !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.561562668,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Zone
  7.561562668,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SHWSys1 Supply Equipment Outlet Node,   !- Use Side Outlet Node Name
  1.0,                                    !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1.0,                                    !- Source Side Effectiveness
  AUTOSIZE,                               !- Use Side Design Flow Rate {m3/s}
  AUTOSIZE,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLE SPEED ===========

Pump:ConstantSpeed,
  SHWSys1 Pump,                           !- Name
  SHWSys1 Supply Inlet Node,              !- Inlet Node Name
  SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector, !- Outlet Node Name
  autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  AUTOSIZE,                               !- Design Power Consumption {W}
  0.30,                                   !- Motor Efficiency
  0.0,                                    !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;                           !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: COIL:ELECTRIC:HEATING ===========

Coil:Heating:Electric,
  Core_bottom VAV Box Reheat Coil,        !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  1.0000,                                 !- Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  Core_bottom VAV Box Damper Node,        !- Air Inlet Node Name
  Core_bottom VAV Box Outlet Node;        !- Air Outlet Node Name

Coil:Heating:Electric,
  Core_mid VAV Box Reheat Coil,           !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  1.0000,                                 !- Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  Core_mid VAV Box Damper Node,           !- Air Inlet Node Name
  Core_mid VAV Box Outlet Node;           !- Air Outlet Node Name

Coil:Heating:Electric,
  Core_top VAV Box Reheat Coil,           !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  1.0000,                                 !- Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  Core_top VAV Box Damper Node,           !- Air Inlet Node Name
  Core_top VAV Box Outlet Node;           !- Air Outlet Node Name

Coil:Heating:Electric,
  Perimeter_top_ZN_3 VAV Box Reheat Coil, !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  1.0000,                                 !- Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  Perimeter_top_ZN_3 VAV Box Damper Node, !- Air Inlet Node Name
  Perimeter_top_ZN_3 VAV Box Outlet Node; !- Air Outlet Node Name

Coil:Heating:Electric,
  Perimeter_top_ZN_2 VAV Box Reheat Coil, !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  1.0000,                                 !- Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  Perimeter_top_ZN_2 VAV Box Damper Node, !- Air Inlet Node Name
  Perimeter_top_ZN_2 VAV Box Outlet Node; !- Air Outlet Node Name

Coil:Heating:Electric,
  Perimeter_top_ZN_1 VAV Box Reheat Coil, !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  1.0000,                                 !- Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  Perimeter_top_ZN_1 VAV Box Damper Node, !- Air Inlet Node Name
  Perimeter_top_ZN_1 VAV Box Outlet Node; !- Air Outlet Node Name

Coil:Heating:Electric,
  Perimeter_top_ZN_4 VAV Box Reheat Coil, !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  1.0000,                                 !- Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  Perimeter_top_ZN_4 VAV Box Damper Node, !- Air Inlet Node Name
  Perimeter_top_ZN_4 VAV Box Outlet Node; !- Air Outlet Node Name

Coil:Heating:Electric,
  Perimeter_bot_ZN_3 VAV Box Reheat Coil, !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  1.0000,                                 !- Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  Perimeter_bot_ZN_3 VAV Box Damper Node, !- Air Inlet Node Name
  Perimeter_bot_ZN_3 VAV Box Outlet Node; !- Air Outlet Node Name

Coil:Heating:Electric,
  Perimeter_bot_ZN_2 VAV Box Reheat Coil, !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  1.0000,                                 !- Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  Perimeter_bot_ZN_2 VAV Box Damper Node, !- Air Inlet Node Name
  Perimeter_bot_ZN_2 VAV Box Outlet Node; !- Air Outlet Node Name

Coil:Heating:Electric,
  Perimeter_bot_ZN_1 VAV Box Reheat Coil, !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  1.0000,                                 !- Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  Perimeter_bot_ZN_1 VAV Box Damper Node, !- Air Inlet Node Name
  Perimeter_bot_ZN_1 VAV Box Outlet Node; !- Air Outlet Node Name

Coil:Heating:Electric,
  Perimeter_bot_ZN_4 VAV Box Reheat Coil, !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  1.0000,                                 !- Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  Perimeter_bot_ZN_4 VAV Box Damper Node, !- Air Inlet Node Name
  Perimeter_bot_ZN_4 VAV Box Outlet Node; !- Air Outlet Node Name

Coil:Heating:Electric,
  Perimeter_mid_ZN_3 VAV Box Reheat Coil, !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  1.0000,                                 !- Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  Perimeter_mid_ZN_3 VAV Box Damper Node, !- Air Inlet Node Name
  Perimeter_mid_ZN_3 VAV Box Outlet Node; !- Air Outlet Node Name

Coil:Heating:Electric,
  Perimeter_mid_ZN_2 VAV Box Reheat Coil, !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  1.0000,                                 !- Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  Perimeter_mid_ZN_2 VAV Box Damper Node, !- Air Inlet Node Name
  Perimeter_mid_ZN_2 VAV Box Outlet Node; !- Air Outlet Node Name

Coil:Heating:Electric,
  Perimeter_mid_ZN_1 VAV Box Reheat Coil, !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  1.0000,                                 !- Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  Perimeter_mid_ZN_1 VAV Box Damper Node, !- Air Inlet Node Name
  Perimeter_mid_ZN_1 VAV Box Outlet Node; !- Air Outlet Node Name

Coil:Heating:Electric,
  Perimeter_mid_ZN_4 VAV Box Reheat Coil, !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  1.0000,                                 !- Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  Perimeter_mid_ZN_4 VAV Box Damper Node, !- Air Inlet Node Name
  Perimeter_mid_ZN_4 VAV Box Outlet Node; !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:GAS:HEATING ===========

Coil:Heating:Fuel,
  PACU_VAV_bot_HeatC,                     !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode, !- Air Inlet Node Name
  PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode, !- Air Outlet Node Name
  PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode; !- Temperature Setpoint Node Name

Coil:Heating:Fuel,
  PACU_VAV_mid_HeatC,                     !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode, !- Air Inlet Node Name
  PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode, !- Air Outlet Node Name
  PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode; !- Temperature Setpoint Node Name

Coil:Heating:Fuel,
  PACU_VAV_top_HeatC,                     !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AUTOSIZE,                               !- Nominal Capacity {W}
  PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode, !- Air Inlet Node Name
  PACU_VAV_top_HeatC-PACU_VAV_top FanNode, !- Air Outlet Node Name
  PACU_VAV_top_HeatC-PACU_VAV_top FanNode; !- Temperature Setpoint Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:DX:MULTISPEED:COOLINGEMPIRICAL ===========
!-   ===========  ALL OBJECTS IN CLASS: FAN:SIMPLE:VARIABLEVOLUME ===========

Fan:VariableVolume,
  PACU_VAV_bot Fan,                       !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1314.72,                                !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  0.0408,                                 !- Fan Power Coefficient 1
  0.088,                                  !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode, !- Air Inlet Node Name
  PACU_VAV_bot Supply Equipment Outlet Node; !- Air Outlet Node Name

Fan:VariableVolume,
  PACU_VAV_mid Fan,                       !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1389.42,                                !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  0.0408,                                 !- Fan Power Coefficient 1
  0.088,                                  !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode, !- Air Inlet Node Name
  PACU_VAV_mid Supply Equipment Outlet Node; !- Air Outlet Node Name

Fan:VariableVolume,
  PACU_VAV_top Fan,                       !- Name
  HVACOperationSchd,                      !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1314.72,                                !- Pressure Rise {Pa}
  AUTOSIZE,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  ,                                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1.0,                                    !- Motor In Airstream Fraction
  0.0408,                                 !- Fan Power Coefficient 1
  0.088,                                  !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  PACU_VAV_top_HeatC-PACU_VAV_top FanNode, !- Air Inlet Node Name
  PACU_VAV_top Supply Equipment Outlet Node; !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: WATER USE EQUIPMENT ===========

WaterUse:Equipment,
  Core_bottom sub cat,                    !- Name
  sub cat,                                !- End-Use Subcategory
  3.575111E-06,                           !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,                           !- Flow Rate Fraction Schedule Name
  Core_bottom sub cat Temp Sched,         !- Target Temperature Schedule Name
  Core_bottom sub catHot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Core_bottom,                            !- Zone Name
  Core_bottom sub cat Sensible fract sched, !- Sensible Fraction Schedule Name
  Core_bottom sub cat Latent fract sched; !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Core_mid sub cat,                       !- Name
  sub cat,                                !- End-Use Subcategory
  3.575111E-06,                           !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,                           !- Flow Rate Fraction Schedule Name
  Core_mid sub cat Temp Sched,            !- Target Temperature Schedule Name
  Core_mid sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Core_mid,                               !- Zone Name
  Core_mid sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  Core_mid sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Core_top sub cat,                       !- Name
  sub cat,                                !- End-Use Subcategory
  3.575111E-06,                           !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,                           !- Flow Rate Fraction Schedule Name
  Core_top sub cat Temp Sched,            !- Target Temperature Schedule Name
  Core_top sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Core_top,                               !- Zone Name
  Core_top sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
  Core_top sub cat Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Perimeter_top_ZN_3 sub cat,             !- Name
  sub cat,                                !- End-Use Subcategory
  3.575111E-06,                           !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,                           !- Flow Rate Fraction Schedule Name
  Perimeter_top_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
  Perimeter_top_ZN_3 sub catHot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Perimeter_top_ZN_3,                     !- Zone Name
  Perimeter_top_ZN_3 sub cat Sensible fract sched, !- Sensible Fraction Schedule Name
  Perimeter_top_ZN_3 sub cat Latent fract sched; !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Perimeter_top_ZN_2 sub cat,             !- Name
  sub cat,                                !- End-Use Subcategory
  3.575111E-06,                           !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,                           !- Flow Rate Fraction Schedule Name
  Perimeter_top_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
  Perimeter_top_ZN_2 sub catHot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Perimeter_top_ZN_2,                     !- Zone Name
  Perimeter_top_ZN_2 sub cat Sensible fract sched, !- Sensible Fraction Schedule Name
  Perimeter_top_ZN_2 sub cat Latent fract sched; !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Perimeter_top_ZN_1 sub cat,             !- Name
  sub cat,                                !- End-Use Subcategory
  3.575111E-06,                           !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,                           !- Flow Rate Fraction Schedule Name
  Perimeter_top_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
  Perimeter_top_ZN_1 sub catHot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Perimeter_top_ZN_1,                     !- Zone Name
  Perimeter_top_ZN_1 sub cat Sensible fract sched, !- Sensible Fraction Schedule Name
  Perimeter_top_ZN_1 sub cat Latent fract sched; !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Perimeter_top_ZN_4 sub cat,             !- Name
  sub cat,                                !- End-Use Subcategory
  3.575111E-06,                           !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,                           !- Flow Rate Fraction Schedule Name
  Perimeter_top_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
  Perimeter_top_ZN_4 sub catHot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Perimeter_top_ZN_4,                     !- Zone Name
  Perimeter_top_ZN_4 sub cat Sensible fract sched, !- Sensible Fraction Schedule Name
  Perimeter_top_ZN_4 sub cat Latent fract sched; !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Perimeter_bot_ZN_3 sub cat,             !- Name
  sub cat,                                !- End-Use Subcategory
  3.575111E-06,                           !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,                           !- Flow Rate Fraction Schedule Name
  Perimeter_bot_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
  Perimeter_bot_ZN_3 sub catHot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Perimeter_bot_ZN_3,                     !- Zone Name
  Perimeter_bot_ZN_3 sub cat Sensible fract sched, !- Sensible Fraction Schedule Name
  Perimeter_bot_ZN_3 sub cat Latent fract sched; !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Perimeter_bot_ZN_2 sub cat,             !- Name
  sub cat,                                !- End-Use Subcategory
  3.575111E-06,                           !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,                           !- Flow Rate Fraction Schedule Name
  Perimeter_bot_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
  Perimeter_bot_ZN_2 sub catHot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Perimeter_bot_ZN_2,                     !- Zone Name
  Perimeter_bot_ZN_2 sub cat Sensible fract sched, !- Sensible Fraction Schedule Name
  Perimeter_bot_ZN_2 sub cat Latent fract sched; !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Perimeter_bot_ZN_1 sub cat,             !- Name
  sub cat,                                !- End-Use Subcategory
  3.575111E-06,                           !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,                           !- Flow Rate Fraction Schedule Name
  Perimeter_bot_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
  Perimeter_bot_ZN_1 sub catHot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Perimeter_bot_ZN_1,                     !- Zone Name
  Perimeter_bot_ZN_1 sub cat Sensible fract sched, !- Sensible Fraction Schedule Name
  Perimeter_bot_ZN_1 sub cat Latent fract sched; !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Perimeter_bot_ZN_4 sub cat,             !- Name
  sub cat,                                !- End-Use Subcategory
  3.575111E-06,                           !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,                           !- Flow Rate Fraction Schedule Name
  Perimeter_bot_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
  Perimeter_bot_ZN_4 sub catHot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Perimeter_bot_ZN_4,                     !- Zone Name
  Perimeter_bot_ZN_4 sub cat Sensible fract sched, !- Sensible Fraction Schedule Name
  Perimeter_bot_ZN_4 sub cat Latent fract sched; !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Perimeter_mid_ZN_3 sub cat,             !- Name
  sub cat,                                !- End-Use Subcategory
  3.575111E-06,                           !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,                           !- Flow Rate Fraction Schedule Name
  Perimeter_mid_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
  Perimeter_mid_ZN_3 sub catHot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Perimeter_mid_ZN_3,                     !- Zone Name
  Perimeter_mid_ZN_3 sub cat Sensible fract sched, !- Sensible Fraction Schedule Name
  Perimeter_mid_ZN_3 sub cat Latent fract sched; !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Perimeter_mid_ZN_2 sub cat,             !- Name
  sub cat,                                !- End-Use Subcategory
  3.575111E-06,                           !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,                           !- Flow Rate Fraction Schedule Name
  Perimeter_mid_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
  Perimeter_mid_ZN_2 sub catHot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Perimeter_mid_ZN_2,                     !- Zone Name
  Perimeter_mid_ZN_2 sub cat Sensible fract sched, !- Sensible Fraction Schedule Name
  Perimeter_mid_ZN_2 sub cat Latent fract sched; !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Perimeter_mid_ZN_1 sub cat,             !- Name
  sub cat,                                !- End-Use Subcategory
  3.575111E-06,                           !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,                           !- Flow Rate Fraction Schedule Name
  Perimeter_mid_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
  Perimeter_mid_ZN_1 sub catHot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Perimeter_mid_ZN_1,                     !- Zone Name
  Perimeter_mid_ZN_1 sub cat Sensible fract sched, !- Sensible Fraction Schedule Name
  Perimeter_mid_ZN_1 sub cat Latent fract sched; !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Perimeter_mid_ZN_4 sub cat,             !- Name
  sub cat,                                !- End-Use Subcategory
  3.575111E-06,                           !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,                           !- Flow Rate Fraction Schedule Name
  Perimeter_mid_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
  Perimeter_mid_ZN_4 sub catHot Supply Temp Sched, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Perimeter_mid_ZN_4,                     !- Zone Name
  Perimeter_mid_ZN_4 sub cat Sensible fract sched, !- Sensible Fraction Schedule Name
  Perimeter_mid_ZN_4 sub cat Latent fract sched; !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATER USE CONNECTIONS ===========
!***** Process Loads For Zone: Core_bottom *****

WaterUse:Connections,
  Core_bottom sub cat,                    !- Name
  Core_bottom sub cat Water Inlet Node,   !- Inlet Node Name
  Core_bottom sub cat Water Outlet Node,  !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_bottom sub cat;                    !- Water Use Equipment Name 1

!***** Process Loads For Zone: Core_mid *****

WaterUse:Connections,
  Core_mid sub cat,                       !- Name
  Core_mid sub cat Water Inlet Node,      !- Inlet Node Name
  Core_mid sub cat Water Outlet Node,     !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_mid sub cat;                       !- Water Use Equipment Name 1

!***** Process Loads For Zone: Core_top *****

WaterUse:Connections,
  Core_top sub cat,                       !- Name
  Core_top sub cat Water Inlet Node,      !- Inlet Node Name
  Core_top sub cat Water Outlet Node,     !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_top sub cat;                       !- Water Use Equipment Name 1

!***** Process Loads For Zone: Perimeter_top_ZN_3 *****

WaterUse:Connections,
  Perimeter_top_ZN_3 sub cat,             !- Name
  Perimeter_top_ZN_3 sub cat Water Inlet Node, !- Inlet Node Name
  Perimeter_top_ZN_3 sub cat Water Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_top_ZN_3 sub cat;             !- Water Use Equipment Name 1

!***** Process Loads For Zone: Perimeter_top_ZN_2 *****

WaterUse:Connections,
  Perimeter_top_ZN_2 sub cat,             !- Name
  Perimeter_top_ZN_2 sub cat Water Inlet Node, !- Inlet Node Name
  Perimeter_top_ZN_2 sub cat Water Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_top_ZN_2 sub cat;             !- Water Use Equipment Name 1

!***** Process Loads For Zone: Perimeter_top_ZN_1 *****

WaterUse:Connections,
  Perimeter_top_ZN_1 sub cat,             !- Name
  Perimeter_top_ZN_1 sub cat Water Inlet Node, !- Inlet Node Name
  Perimeter_top_ZN_1 sub cat Water Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_top_ZN_1 sub cat;             !- Water Use Equipment Name 1

!***** Process Loads For Zone: Perimeter_top_ZN_4 *****

WaterUse:Connections,
  Perimeter_top_ZN_4 sub cat,             !- Name
  Perimeter_top_ZN_4 sub cat Water Inlet Node, !- Inlet Node Name
  Perimeter_top_ZN_4 sub cat Water Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_top_ZN_4 sub cat;             !- Water Use Equipment Name 1

!***** Process Loads For Zone: Perimeter_bot_ZN_3 *****

WaterUse:Connections,
  Perimeter_bot_ZN_3 sub cat,             !- Name
  Perimeter_bot_ZN_3 sub cat Water Inlet Node, !- Inlet Node Name
  Perimeter_bot_ZN_3 sub cat Water Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_bot_ZN_3 sub cat;             !- Water Use Equipment Name 1

!***** Process Loads For Zone: Perimeter_bot_ZN_2 *****

WaterUse:Connections,
  Perimeter_bot_ZN_2 sub cat,             !- Name
  Perimeter_bot_ZN_2 sub cat Water Inlet Node, !- Inlet Node Name
  Perimeter_bot_ZN_2 sub cat Water Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_bot_ZN_2 sub cat;             !- Water Use Equipment Name 1

!***** Process Loads For Zone: Perimeter_bot_ZN_1 *****

WaterUse:Connections,
  Perimeter_bot_ZN_1 sub cat,             !- Name
  Perimeter_bot_ZN_1 sub cat Water Inlet Node, !- Inlet Node Name
  Perimeter_bot_ZN_1 sub cat Water Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_bot_ZN_1 sub cat;             !- Water Use Equipment Name 1

!***** Process Loads For Zone: Perimeter_bot_ZN_4 *****

WaterUse:Connections,
  Perimeter_bot_ZN_4 sub cat,             !- Name
  Perimeter_bot_ZN_4 sub cat Water Inlet Node, !- Inlet Node Name
  Perimeter_bot_ZN_4 sub cat Water Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_bot_ZN_4 sub cat;             !- Water Use Equipment Name 1

!***** Process Loads For Zone: Perimeter_mid_ZN_3 *****

WaterUse:Connections,
  Perimeter_mid_ZN_3 sub cat,             !- Name
  Perimeter_mid_ZN_3 sub cat Water Inlet Node, !- Inlet Node Name
  Perimeter_mid_ZN_3 sub cat Water Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_mid_ZN_3 sub cat;             !- Water Use Equipment Name 1

!***** Process Loads For Zone: Perimeter_mid_ZN_2 *****

WaterUse:Connections,
  Perimeter_mid_ZN_2 sub cat,             !- Name
  Perimeter_mid_ZN_2 sub cat Water Inlet Node, !- Inlet Node Name
  Perimeter_mid_ZN_2 sub cat Water Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_mid_ZN_2 sub cat;             !- Water Use Equipment Name 1

!***** Process Loads For Zone: Perimeter_mid_ZN_1 *****

WaterUse:Connections,
  Perimeter_mid_ZN_1 sub cat,             !- Name
  Perimeter_mid_ZN_1 sub cat Water Inlet Node, !- Inlet Node Name
  Perimeter_mid_ZN_1 sub cat Water Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_mid_ZN_1 sub cat;             !- Water Use Equipment Name 1

!***** Process Loads For Zone: Perimeter_mid_ZN_4 *****

WaterUse:Connections,
  Perimeter_mid_ZN_4 sub cat,             !- Name
  Perimeter_mid_ZN_4 sub cat Water Inlet Node, !- Inlet Node Name
  Perimeter_mid_ZN_4 sub cat Water Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_mid_ZN_4 sub cat;             !- Water Use Equipment Name 1

!No PV for this case
!-   ===========  ALL OBJECTS IN CLASS: REPORT METERFILEONLY ===========

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ElectricityNet:Facility,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

!-   ===========  ALL OBJECTS IN CLASS: REPORT ===========

Output:Surfaces:Drawing,
  DXF;                                    !- Report Type

Output:Surfaces:List,
  Details;                                !- Report Type

Output:VariableDictionary,
  IDF;                                    !- Key Field

Output:Constructions,
  Constructions;                          !- Details Type 1

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:STYLE ===========

OutputControl:Table:Style,
  CommaAndHTML;                           !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:PREDEFINED ===========

Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary, !- Report Name 1
  InputVerificationandResultsSummary,     !- Report Name 2
  ClimaticDataSummary,                    !- Report Name 3
  EquipmentSummary,                       !- Report Name 4
  EnvelopeSummary;                        !- Report Name 5

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:MONTHLY ===========

Output:Table:Monthly,
  Monthly Indoor Temp,                    !- Name
  2,                                      !- Digits After Decimal
  Zone Mean Air Temperature,              !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Site Outdoor Air Drybulb Temperature,   !- Variable or Meter Name 2
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Outdoor Air Summary,                    !- Name
  3,                                      !- Digits After Decimal
  Zone People Occupant Count,             !- Variable or Meter Name 1
  HoursNonZero,                           !- Aggregation Type for Variable or Meter 1
  Zone People Occupant Count,             !- Variable or Meter Name 2
  SumOrAverageDuringHoursShown,           !- Aggregation Type for Variable or Meter 2
  Zone Mechanical Ventilation Air Changes per Hour, !- Variable or Meter Name 3
  SumOrAverageDuringHoursShown,           !- Aggregation Type for Variable or Meter 3
  Zone Infiltration Air Change Rate,      !- Variable or Meter Name 4
  SumOrAverageDuringHoursShown;           !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
  Ventilation Load Components,            !- Name
  3,                                      !- Digits After Decimal
  Zone Mechanical Ventilation No Load Heat Removal Energy, !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Zone Mechanical Ventilation Cooling Load Increase Energy, !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy, !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Zone Mechanical Ventilation Cooling Load Decrease Energy, !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Zone Mechanical Ventilation No Load Heat Addition Energy, !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Zone Mechanical Ventilation Heating Load Increase Energy, !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy, !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Zone Mechanical Ventilation Heating Load Decrease Energy, !- Variable or Meter Name 8
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
  Overall HVAC Air System Loads,          !- Name
  3,                                      !- Digits After Decimal
  Air System Total Heating Energy,        !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Air System Total Cooling Energy,        !- Variable or Meter Name 2
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Overall HVAC System Energy,             !- Name
  3,                                      !- Digits After Decimal
  Electricity:HVAC,                       !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,                     !- Variable or Meter Name 2
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Components of Peak Electrical Demand,   !- Name
  3,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Electricity:Facility,                   !- Variable or Meter Name 2
  Maximum,                                !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,                    !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,                    !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,             !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,                      !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,             !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,              !- Variable or Meter Name 15
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,                 !- Variable or Meter Name 16
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,           !- Variable or Meter Name 17
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
  Components of Peak Net Electrical Demand, !- Name
  3,                                      !- Digits After Decimal
  ElectricityNet:Facility,                !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ElectricityNet:Facility,                !- Variable or Meter Name 2
  Maximum,                                !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,                    !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,                    !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,             !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,                      !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,             !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,              !- Variable or Meter Name 15
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,                 !- Variable or Meter Name 16
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,           !- Variable or Meter Name 17
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
  Setpoints Not Met With Temperatures,    !- Name
  2,                                      !- Digits After Decimal
  Zone Heating Setpoint Not Met Time,     !- Variable or Meter Name 1
  HoursNonZero,                           !- Aggregation Type for Variable or Meter 1
  Zone Mean Air Temperature,              !- Variable or Meter Name 2
  SumOrAverageDuringHoursShown,           !- Aggregation Type for Variable or Meter 2
  Zone Heating Setpoint Not Met While Occupied Time, !- Variable or Meter Name 3
  HoursNonZero,                           !- Aggregation Type for Variable or Meter 3
  Zone Mean Air Temperature,              !- Variable or Meter Name 4
  SumOrAverageDuringHoursShown,           !- Aggregation Type for Variable or Meter 4
  Zone Cooling Setpoint Not Met Time,     !- Variable or Meter Name 5
  HoursNonZero,                           !- Aggregation Type for Variable or Meter 5
  Zone Mean Air Temperature,              !- Variable or Meter Name 6
  SumOrAverageDuringHoursShown,           !- Aggregation Type for Variable or Meter 6
  Zone Cooling Setpoint Not Met While Occupied Time, !- Variable or Meter Name 7
  HoursNonZero,                           !- Aggregation Type for Variable or Meter 7
  Zone Mean Air Temperature,              !- Variable or Meter Name 8
  SumOrAverageDuringHoursShown;           !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
  Comfort Report - Simple 55,             !- Name
  2,                                      !- Digits After Decimal
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time, !- Variable or Meter Name 1
  HoursNonZero,                           !- Aggregation Type for Variable or Meter 1
  Zone Mean Air Temperature,              !- Variable or Meter Name 2
  SumOrAverageDuringHoursShown,           !- Aggregation Type for Variable or Meter 2
  Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time, !- Variable or Meter Name 3
  HoursNonZero,                           !- Aggregation Type for Variable or Meter 3
  Zone Mean Air Temperature,              !- Variable or Meter Name 4
  SumOrAverageDuringHoursShown,           !- Aggregation Type for Variable or Meter 4
  Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time, !- Variable or Meter Name 5
  HoursNonZero,                           !- Aggregation Type for Variable or Meter 5
  Zone Mean Air Temperature,              !- Variable or Meter Name 6
  SumOrAverageDuringHoursShown;           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Loads - Cooling,               !- Name
  2,                                      !- Digits After Decimal
  Zone Air System Sensible Cooling Energy, !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Zone Air System Sensible Cooling Rate,  !- Variable or Meter Name 2
  Maximum,                                !- Aggregation Type for Variable or Meter 2
  Site Outdoor Air Drybulb Temperature,   !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Site Outdoor Air Wetbulb Temperature,   !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Zone Total Internal Latent Gain Energy, !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Zone Total Internal Latent Gain Energy, !- Variable or Meter Name 6
  Maximum,                                !- Aggregation Type for Variable or Meter 6
  Site Outdoor Air Drybulb Temperature,   !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Site Outdoor Air Wetbulb Temperature,   !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
  Building Loads - Heating,               !- Name
  2,                                      !- Digits After Decimal
  Zone Air System Sensible Heating Energy, !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Zone Air System Sensible Heating Rate,  !- Variable or Meter Name 2
  Maximum,                                !- Aggregation Type for Variable or Meter 2
  Site Outdoor Air Drybulb Temperature,   !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 3

Output:Table:Monthly,
  Building Loads - Electric,              !- Name
  2,                                      !- Digits After Decimal
  Zone Lights Electricity Energy,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Zone Lights Electricity Energy,         !- Variable or Meter Name 2
  Maximum,                                !- Aggregation Type for Variable or Meter 2
  Zone Electric Equipment Electricity Energy, !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Zone Electric Equipment Electricity Energy, !- Variable or Meter Name 4
  Maximum;                                !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
  Space Loads,                            !- Name
  2,                                      !- Digits After Decimal
  Zone People Total Heating Energy,       !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Zone Lights Total Heating Energy,       !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Zone Electric Equipment Total Heating Energy, !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Zone Infiltration Sensible Heat Gain Energy, !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Zone Infiltration Sensible Heat Loss Energy, !- Variable or Meter Name 5
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
  Energy Consumption - Electricity & Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Building,                   !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Electricity:Building,                   !- Variable or Meter Name 2
  Maximum,                                !- Aggregation Type for Variable or Meter 2
  NaturalGas:Building,                    !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  NaturalGas:Building,                    !- Variable or Meter Name 4
  Maximum;                                !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  TaskLights:InteriorLights:Electricity,  !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  General:InteriorEquipment:Electricity,  !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Peak Energy End-Use - Electricity Part 1, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  TaskLights:InteriorLights:Electricity,  !- Variable or Meter Name 2
  Maximum,                                !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  Maximum,                                !- Aggregation Type for Variable or Meter 3
  General:InteriorEquipment:Electricity,  !- Variable or Meter Name 4
  Maximum,                                !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  Maximum,                                !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  Maximum,                                !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  Maximum,                                !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  Maximum;                                !- Aggregation Type for Variable or Meter 8

Output:Meter:MeterFileOnly,
  InteriorLights:Electricity,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Electricity,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Peak Electrical Demand,                 !- Name
  3,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  Electricity:Facility,                   !- Variable or Meter Name 2
  Maximum,                                !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,                    !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,                    !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,             !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,                      !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,             !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,              !- Variable or Meter Name 15
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,                 !- Variable or Meter Name 16
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,           !- Variable or Meter Name 17
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
  Peak Gas Demand,                        !- Name
  3,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  NaturalGas:Facility,                    !- Variable or Meter Name 2
  Maximum,                                !- Aggregation Type for Variable or Meter 2
  NaturalGas:HVAC,                        !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  MiscPlugGas:InteriorEquipment:NaturalGas, !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  NaturalGas:Plant,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  WaterSystems:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Water Heater:WaterSystems:NaturalGas,   !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Heating:NaturalGas,                     !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 9

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

Controller:MechanicalVentilation,
  PACU_VAV_BOT_DCV,                       !- Name
  MinOA_MotorizedDamper_Sched,            !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Core_bottom,                            !- Zone or ZoneList Name 1
  CM DSOA Core_bottom,                    !- Design Specification Outdoor Air Object Name 1
  CM DSZAD Core_bottom,                   !- Design Specification Zone Air Distribution Object Name 1
  Perimeter_bot_ZN_1,                     !- Zone or ZoneList Name 2
  CM DSOA Perimeter_bot_ZN_1,             !- Design Specification Outdoor Air Object Name 2
  CM DSZAD Perimeter_bot_ZN_1,            !- Design Specification Zone Air Distribution Object Name 2
  Perimeter_bot_ZN_2,                     !- Zone or ZoneList Name 3
  CM DSOA Perimeter_bot_ZN_2,             !- Design Specification Outdoor Air Object Name 3
  CM DSZAD Perimeter_bot_ZN_2,            !- Design Specification Zone Air Distribution Object Name 3
  Perimeter_bot_ZN_3,                     !- Zone or ZoneList Name 4
  CM DSOA Perimeter_bot_ZN_3,             !- Design Specification Outdoor Air Object Name 4
  CM DSZAD Perimeter_bot_ZN_3,            !- Design Specification Zone Air Distribution Object Name 4
  Perimeter_bot_ZN_4,                     !- Zone or ZoneList Name 5
  CM DSOA Perimeter_bot_ZN_4,             !- Design Specification Outdoor Air Object Name 5
  CM DSZAD Perimeter_bot_ZN_4;            !- Design Specification Zone Air Distribution Object Name 5

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Core_bottom,                   !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_bot_ZN_1,            !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_bot_ZN_2,            !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_bot_ZN_3,            !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_bot_ZN_4,            !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:OutdoorAir,
  CM DSOA Core_bottom,                    !- Name
  Sum,                                    !- Outdoor Air Method
  0.00000001,                             !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_bot_ZN_1,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.00000001,                             !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_bot_ZN_2,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.00000001,                             !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_bot_ZN_3,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.00000001,                             !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_bot_ZN_4,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.00000001,                             !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

Controller:MechanicalVentilation,
  PACU_VAV_TOP_DCV,                       !- Name
  MinOA_MotorizedDamper_Sched,            !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Core_top,                               !- Zone or ZoneList Name 1
  CM DSOA Core_top,                       !- Design Specification Outdoor Air Object Name 1
  CM DSZAD Core_top,                      !- Design Specification Zone Air Distribution Object Name 1
  Perimeter_top_ZN_1,                     !- Zone or ZoneList Name 2
  CM DSOA Perimeter_top_ZN_1,             !- Design Specification Outdoor Air Object Name 2
  CM DSZAD Perimeter_top_ZN_1,            !- Design Specification Zone Air Distribution Object Name 2
  Perimeter_top_ZN_2,                     !- Zone or ZoneList Name 3
  CM DSOA Perimeter_top_ZN_2,             !- Design Specification Outdoor Air Object Name 3
  CM DSZAD Perimeter_top_ZN_2,            !- Design Specification Zone Air Distribution Object Name 3
  Perimeter_top_ZN_3,                     !- Zone or ZoneList Name 4
  CM DSOA Perimeter_top_ZN_3,             !- Design Specification Outdoor Air Object Name 4
  CM DSZAD Perimeter_top_ZN_3,            !- Design Specification Zone Air Distribution Object Name 4
  Perimeter_top_ZN_4,                     !- Zone or ZoneList Name 5
  CM DSOA Perimeter_top_ZN_4,             !- Design Specification Outdoor Air Object Name 5
  CM DSZAD Perimeter_top_ZN_4;            !- Design Specification Zone Air Distribution Object Name 5

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Core_top,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_top_ZN_1,            !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_top_ZN_2,            !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_top_ZN_3,            !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_top_ZN_4,            !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:OutdoorAir,
  CM DSOA Core_top,                       !- Name
  Sum,                                    !- Outdoor Air Method
  0.00000001,                             !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_top_ZN_1,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.00000001,                             !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_top_ZN_2,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.00000001,                             !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_top_ZN_3,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.00000001,                             !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_top_ZN_4,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.00000001,                             !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

Controller:MechanicalVentilation,
  PACU_VAV_MID_DCV,                       !- Name
  MinOA_MotorizedDamper_Sched,            !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  VentilationRateProcedure,               !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Core_mid,                               !- Zone or ZoneList Name 1
  CM DSOA Core_mid,                       !- Design Specification Outdoor Air Object Name 1
  CM DSZAD Core_mid,                      !- Design Specification Zone Air Distribution Object Name 1
  Perimeter_mid_ZN_1,                     !- Zone or ZoneList Name 2
  CM DSOA Perimeter_mid_ZN_1,             !- Design Specification Outdoor Air Object Name 2
  CM DSZAD Perimeter_mid_ZN_1,            !- Design Specification Zone Air Distribution Object Name 2
  Perimeter_mid_ZN_2,                     !- Zone or ZoneList Name 3
  CM DSOA Perimeter_mid_ZN_2,             !- Design Specification Outdoor Air Object Name 3
  CM DSZAD Perimeter_mid_ZN_2,            !- Design Specification Zone Air Distribution Object Name 3
  Perimeter_mid_ZN_3,                     !- Zone or ZoneList Name 4
  CM DSOA Perimeter_mid_ZN_3,             !- Design Specification Outdoor Air Object Name 4
  CM DSZAD Perimeter_mid_ZN_3,            !- Design Specification Zone Air Distribution Object Name 4
  Perimeter_mid_ZN_4,                     !- Zone or ZoneList Name 5
  CM DSOA Perimeter_mid_ZN_4,             !- Design Specification Outdoor Air Object Name 5
  CM DSZAD Perimeter_mid_ZN_4;            !- Design Specification Zone Air Distribution Object Name 5

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Core_mid,                      !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_mid_ZN_1,            !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_mid_ZN_2,            !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_mid_ZN_3,            !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
  CM DSZAD Perimeter_mid_ZN_4,            !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1,                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
  ;                                       !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:OutdoorAir,
  CM DSOA Core_mid,                       !- Name
  Sum,                                    !- Outdoor Air Method
  0.00000001,                             !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_mid_ZN_1,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.00000001,                             !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_mid_ZN_2,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.00000001,                             !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_mid_ZN_3,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.00000001,                             !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
  CM DSOA Perimeter_mid_ZN_4,             !- Name
  Sum,                                    !- Outdoor Air Method
  0.00000001,                             !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773;                            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

!
! This EMS program assigns loads to the transformer.
! It is used to calculate the impact of Addendum 90.1-2007o: Transformers

EnergyManagementSystem:Sensor,
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output:Variable or Output:Meter Index Key Name
  InteriorLights:Electricity;             !- Output:Variable or Output:Meter Name

EnergyManagementSystem:GlobalVariable,
  Wired_LTG;                              !- Erl Variable Name 1

EnergyManagementSystem:Program,
  Transformer_Load_Prog,                  !- Name
  SET Wired_LTG = Facility_Int_LTG*0.0281; !- Program Line 1

EnergyManagementSystem:ProgramCallingManager,
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  Transformer_Load_Prog;                  !- Program Name 1

EnergyManagementSystem:OutputVariable,
  Wired_LTG,                              !- Name
  Wired_LTG,                              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

Meter:Custom,
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Resource Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

Meter:CustomDecrement,
  Wired_Int_EQUIP,                        !- Name
  Electricity,                            !- Resource Type
  InteriorEquipment:Electricity,          !- Source Meter Name
  Core_bottom_Elevators_Equip,            !- Key Name 1
  Electric Equipment Electricity Energy;  !- Output Variable or Meter Name 1

ElectricLoadCenter:Transformer,
  Transformer 1,                          !- Name
  Always_On,                              !- Availability Schedule Name
  PowerInFromGrid,                        !- Transformer Usage
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  45000,                                  !- Rated Capacity {VA}
  3,                                      !- Phase
  Aluminum,                               !- Conductor Material
  150,                                    !- Full Load Temperature Rise {C}
  0.1,                                    !- Fraction of Eddy Current Losses
  NominalEfficiency,                      !- Performance Input Method
  ,                                       !- Rated No Load Loss {W}
  ,                                       !- Rated Load Loss {W}
  0.984,                                  !- Nameplate Efficiency
  0.35,                                   !- Per Unit Load for Nameplate Efficiency
  75,                                     !- Reference Temperature for Nameplate Efficiency {C}
  ,                                       !- Per Unit Load for Maximum Efficiency
  Yes,                                    !- Consider Transformer Loss for Utility Cost
  Wired_LTG_Electricity,                  !- Meter Name 1
  Wired_INT_EQUIP;                        !- Meter Name 2

!
! End Addendum O transformers implementation

EnergyManagementSystem:Sensor,
  OAT,                                    !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  CLGSETP_SCH_Actuator,                   !- Name
  CLGSETP_SCH_Yes_Optimum,                !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  HTGSETP_SCH_Actuator,                   !- Name
  HTGSETP_SCH_Yes_Optimum,                !- Actuated Component Unique Name
  Schedule:Compact,                       !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
  OA_BASED_OPTIMUM_START_EMS_Program Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  OA_BASED_OPTIMUM_START_EMS_Program;     !- Program Name 1

EnergyManagementSystem:Program,
  OA_BASED_OPTIMUM_START_EMS_Program,     !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7, !- Program Line 1
  SET CLGSETP_SCH_Actuator = 26.7,        !- Program Line 2
  SET HTGSETP_SCH_Actuator = 15.6,        !- Program Line 3
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7, !- Program Line 4
  SET CLGSETP_SCH_Actuator = 26.7,        !- Program Line 5
  SET HTGSETP_SCH_Actuator = 15.6,        !- Program Line 6
  ELSE,                                   !- Program Line 7
  SET CLGSETP_SCH_Actuator = NULL,        !- Program Line 8
  SET HTGSETP_SCH_Actuator = NULL,        !- Program Line 9
  ENDIF;                                  !- Program Line 10

EnergyManagementSystem:Sensor,
  Core_bottom_LSr,                        !- Name
  Core_bottom,                            !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Core_bottom_Occ_Sensor,                 !- Name
  Core_bottom,                            !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;                  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:InternalVariable,
  Core_bottom_Area,                       !- Name
  Core_bottom,                            !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

EnergyManagementSystem:Actuator,
  Core_bottom_Light_Actuator,             !- Name
  Core_bottom_lights,                     !- Actuated Component Unique Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SET_Core_bottom_Light_EMS_Program,      !- Name
  SET Core_bottom_LSr_IP =0.093*Core_bottom_LSr/Core_bottom_Area, !- Program Line 1
  IF (Core_bottom_Occ_Sensor <= 0) && (Core_bottom_LSr_IP >= 0.02), !- Program Line 2
  SET Core_bottom_Light_Actuator = 0.02*Core_bottom_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Core_bottom_Light_Actuator = NULL,  !- Program Line 5
  ENDIF;                                  !- Program Line 6

EnergyManagementSystem:ProgramCallingManager,
  SET_Core_bottom_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SET_Core_bottom_Light_EMS_Program;      !- Program Name 1

!- for zone "Core_mid"

EnergyManagementSystem:Sensor,
  Core_mid_LSr,                           !- Name
  Core_mid,                               !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Core_mid_Occ_Sensor,                    !- Name
  Core_mid,                               !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;                  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:InternalVariable,
  Core_mid_Area,                          !- Name
  Core_mid,                               !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

EnergyManagementSystem:Actuator,
  Core_mid_Light_Actuator,                !- Name
  Core_mid_lights,                        !- Actuated Component Unique Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SET_Core_mid_Light_EMS_Program,         !- Name
  SET Core_mid_LSr_IP =0.093*Core_mid_LSr/Core_mid_Area, !- Program Line 1
  IF (Core_mid_Occ_Sensor <= 0) && (Core_mid_LSr_IP >= 0.02), !- Program Line 2
  SET Core_mid_Light_Actuator = 0.02*Core_mid_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Core_mid_Light_Actuator = NULL,     !- Program Line 5
  ENDIF;                                  !- Program Line 6

EnergyManagementSystem:ProgramCallingManager,
  SET_Core_mid_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SET_Core_mid_Light_EMS_Program;         !- Program Name 1

!- for zone "Core_top"

EnergyManagementSystem:Sensor,
  Core_top_LSr,                           !- Name
  Core_top,                               !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Core_top_Occ_Sensor,                    !- Name
  Core_top,                               !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;                  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:InternalVariable,
  Core_top_Area,                          !- Name
  Core_top,                               !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

EnergyManagementSystem:Actuator,
  Core_top_Light_Actuator,                !- Name
  Core_top_lights,                        !- Actuated Component Unique Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SET_Core_top_Light_EMS_Program,         !- Name
  SET Core_top_LSr_IP =0.093*Core_top_LSr/Core_top_Area, !- Program Line 1
  IF (Core_top_Occ_Sensor <= 0) && (Core_top_LSr_IP >= 0.02), !- Program Line 2
  SET Core_top_Light_Actuator = 0.02*Core_top_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Core_top_Light_Actuator = NULL,     !- Program Line 5
  ENDIF;                                  !- Program Line 6

EnergyManagementSystem:ProgramCallingManager,
  SET_Core_top_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SET_Core_top_Light_EMS_Program;         !- Program Name 1

!- for zone "Perimeter_top_ZN_3"

EnergyManagementSystem:Sensor,
  Perimeter_top_ZN_3_LSr,                 !- Name
  Perimeter_top_ZN_3,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_top_ZN_3_Occ_Sensor,          !- Name
  Perimeter_top_ZN_3,                     !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;                  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:InternalVariable,
  Perimeter_top_ZN_3_Area,                !- Name
  Perimeter_top_ZN_3,                     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

EnergyManagementSystem:Actuator,
  Perimeter_top_ZN_3_Light_Actuator,      !- Name
  Perimeter_top_ZN_3_lights,              !- Actuated Component Unique Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SET_Perimeter_top_ZN_3_Light_EMS_Program, !- Name
  SET Perimeter_top_ZN_3_LSr_IP =0.093*Perimeter_top_ZN_3_LSr/Perimeter_top_ZN_3_Area, !- Program Line 1
  IF (Perimeter_top_ZN_3_Occ_Sensor <= 0) && (Perimeter_top_ZN_3_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_top_ZN_3_Light_Actuator = 0.02*Perimeter_top_ZN_3_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_top_ZN_3_Light_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_top_ZN_3_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SET_Perimeter_top_ZN_3_Light_EMS_Program; !- Program Name 1

!- for zone "Perimeter_top_ZN_2"

EnergyManagementSystem:Sensor,
  Perimeter_top_ZN_2_LSr,                 !- Name
  Perimeter_top_ZN_2,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_top_ZN_2_Occ_Sensor,          !- Name
  Perimeter_top_ZN_2,                     !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;                  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:InternalVariable,
  Perimeter_top_ZN_2_Area,                !- Name
  Perimeter_top_ZN_2,                     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

EnergyManagementSystem:Actuator,
  Perimeter_top_ZN_2_Light_Actuator,      !- Name
  Perimeter_top_ZN_2_lights,              !- Actuated Component Unique Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SET_Perimeter_top_ZN_2_Light_EMS_Program, !- Name
  SET Perimeter_top_ZN_2_LSr_IP =0.093*Perimeter_top_ZN_2_LSr/Perimeter_top_ZN_2_Area, !- Program Line 1
  IF (Perimeter_top_ZN_2_Occ_Sensor <= 0) && (Perimeter_top_ZN_2_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_top_ZN_2_Light_Actuator = 0.02*Perimeter_top_ZN_2_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_top_ZN_2_Light_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_top_ZN_2_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SET_Perimeter_top_ZN_2_Light_EMS_Program; !- Program Name 1

!- for zone "Perimeter_top_ZN_1"

EnergyManagementSystem:Sensor,
  Perimeter_top_ZN_1_LSr,                 !- Name
  Perimeter_top_ZN_1,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_top_ZN_1_Occ_Sensor,          !- Name
  Perimeter_top_ZN_1,                     !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;                  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:InternalVariable,
  Perimeter_top_ZN_1_Area,                !- Name
  Perimeter_top_ZN_1,                     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

EnergyManagementSystem:Actuator,
  Perimeter_top_ZN_1_Light_Actuator,      !- Name
  Perimeter_top_ZN_1_lights,              !- Actuated Component Unique Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SET_Perimeter_top_ZN_1_Light_EMS_Program, !- Name
  SET Perimeter_top_ZN_1_LSr_IP =0.093*Perimeter_top_ZN_1_LSr/Perimeter_top_ZN_1_Area, !- Program Line 1
  IF (Perimeter_top_ZN_1_Occ_Sensor <= 0) && (Perimeter_top_ZN_1_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_top_ZN_1_Light_Actuator = 0.02*Perimeter_top_ZN_1_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_top_ZN_1_Light_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_top_ZN_1_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SET_Perimeter_top_ZN_1_Light_EMS_Program; !- Program Name 1

!- for zone "Perimeter_top_ZN_4"

EnergyManagementSystem:Sensor,
  Perimeter_top_ZN_4_LSr,                 !- Name
  Perimeter_top_ZN_4,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_top_ZN_4_Occ_Sensor,          !- Name
  Perimeter_top_ZN_4,                     !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;                  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:InternalVariable,
  Perimeter_top_ZN_4_Area,                !- Name
  Perimeter_top_ZN_4,                     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

EnergyManagementSystem:Actuator,
  Perimeter_top_ZN_4_Light_Actuator,      !- Name
  Perimeter_top_ZN_4_lights,              !- Actuated Component Unique Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SET_Perimeter_top_ZN_4_Light_EMS_Program, !- Name
  SET Perimeter_top_ZN_4_LSr_IP =0.093*Perimeter_top_ZN_4_LSr/Perimeter_top_ZN_4_Area, !- Program Line 1
  IF (Perimeter_top_ZN_4_Occ_Sensor <= 0) && (Perimeter_top_ZN_4_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_top_ZN_4_Light_Actuator = 0.02*Perimeter_top_ZN_4_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_top_ZN_4_Light_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_top_ZN_4_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SET_Perimeter_top_ZN_4_Light_EMS_Program; !- Program Name 1

!- for zone "Perimeter_bot_ZN_3"

EnergyManagementSystem:Sensor,
  Perimeter_bot_ZN_3_LSr,                 !- Name
  Perimeter_bot_ZN_3,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_bot_ZN_3_Occ_Sensor,          !- Name
  Perimeter_bot_ZN_3,                     !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;                  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:InternalVariable,
  Perimeter_bot_ZN_3_Area,                !- Name
  Perimeter_bot_ZN_3,                     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

EnergyManagementSystem:Actuator,
  Perimeter_bot_ZN_3_Light_Actuator,      !- Name
  Perimeter_bot_ZN_3_lights,              !- Actuated Component Unique Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SET_Perimeter_bot_ZN_3_Light_EMS_Program, !- Name
  SET Perimeter_bot_ZN_3_LSr_IP =0.093*Perimeter_bot_ZN_3_LSr/Perimeter_bot_ZN_3_Area, !- Program Line 1
  IF (Perimeter_bot_ZN_3_Occ_Sensor <= 0) && (Perimeter_bot_ZN_3_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_bot_ZN_3_Light_Actuator = 0.02*Perimeter_bot_ZN_3_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_bot_ZN_3_Light_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_bot_ZN_3_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SET_Perimeter_bot_ZN_3_Light_EMS_Program; !- Program Name 1

!- for zone "Perimeter_bot_ZN_2"

EnergyManagementSystem:Sensor,
  Perimeter_bot_ZN_2_LSr,                 !- Name
  Perimeter_bot_ZN_2,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_bot_ZN_2_Occ_Sensor,          !- Name
  Perimeter_bot_ZN_2,                     !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;                  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:InternalVariable,
  Perimeter_bot_ZN_2_Area,                !- Name
  Perimeter_bot_ZN_2,                     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

EnergyManagementSystem:Actuator,
  Perimeter_bot_ZN_2_Light_Actuator,      !- Name
  Perimeter_bot_ZN_2_lights,              !- Actuated Component Unique Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SET_Perimeter_bot_ZN_2_Light_EMS_Program, !- Name
  SET Perimeter_bot_ZN_2_LSr_IP =0.093*Perimeter_bot_ZN_2_LSr/Perimeter_bot_ZN_2_Area, !- Program Line 1
  IF (Perimeter_bot_ZN_2_Occ_Sensor <= 0) && (Perimeter_bot_ZN_2_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_bot_ZN_2_Light_Actuator = 0.02*Perimeter_bot_ZN_2_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_bot_ZN_2_Light_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_bot_ZN_2_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SET_Perimeter_bot_ZN_2_Light_EMS_Program; !- Program Name 1

!- for zone "Perimeter_bot_ZN_1"

EnergyManagementSystem:Sensor,
  Perimeter_bot_ZN_1_LSr,                 !- Name
  Perimeter_bot_ZN_1,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_bot_ZN_1_Occ_Sensor,          !- Name
  Perimeter_bot_ZN_1,                     !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;                  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:InternalVariable,
  Perimeter_bot_ZN_1_Area,                !- Name
  Perimeter_bot_ZN_1,                     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

EnergyManagementSystem:Actuator,
  Perimeter_bot_ZN_1_Light_Actuator,      !- Name
  Perimeter_bot_ZN_1_lights,              !- Actuated Component Unique Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SET_Perimeter_bot_ZN_1_Light_EMS_Program, !- Name
  SET Perimeter_bot_ZN_1_LSr_IP =0.093*Perimeter_bot_ZN_1_LSr/Perimeter_bot_ZN_1_Area, !- Program Line 1
  IF (Perimeter_bot_ZN_1_Occ_Sensor <= 0) && (Perimeter_bot_ZN_1_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_bot_ZN_1_Light_Actuator = 0.02*Perimeter_bot_ZN_1_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_bot_ZN_1_Light_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_bot_ZN_1_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SET_Perimeter_bot_ZN_1_Light_EMS_Program; !- Program Name 1

!- for zone "Perimeter_bot_ZN_4"

EnergyManagementSystem:Sensor,
  Perimeter_bot_ZN_4_LSr,                 !- Name
  Perimeter_bot_ZN_4,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_bot_ZN_4_Occ_Sensor,          !- Name
  Perimeter_bot_ZN_4,                     !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;                  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:InternalVariable,
  Perimeter_bot_ZN_4_Area,                !- Name
  Perimeter_bot_ZN_4,                     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

EnergyManagementSystem:Actuator,
  Perimeter_bot_ZN_4_Light_Actuator,      !- Name
  Perimeter_bot_ZN_4_lights,              !- Actuated Component Unique Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SET_Perimeter_bot_ZN_4_Light_EMS_Program, !- Name
  SET Perimeter_bot_ZN_4_LSr_IP =0.093*Perimeter_bot_ZN_4_LSr/Perimeter_bot_ZN_4_Area, !- Program Line 1
  IF (Perimeter_bot_ZN_4_Occ_Sensor <= 0) && (Perimeter_bot_ZN_4_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_bot_ZN_4_Light_Actuator = 0.02*Perimeter_bot_ZN_4_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_bot_ZN_4_Light_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_bot_ZN_4_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SET_Perimeter_bot_ZN_4_Light_EMS_Program; !- Program Name 1

!- for zone "Perimeter_mid_ZN_3"

EnergyManagementSystem:Sensor,
  Perimeter_mid_ZN_3_LSr,                 !- Name
  Perimeter_mid_ZN_3,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_mid_ZN_3_Occ_Sensor,          !- Name
  Perimeter_mid_ZN_3,                     !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;                  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:InternalVariable,
  Perimeter_mid_ZN_3_Area,                !- Name
  Perimeter_mid_ZN_3,                     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

EnergyManagementSystem:Actuator,
  Perimeter_mid_ZN_3_Light_Actuator,      !- Name
  Perimeter_mid_ZN_3_lights,              !- Actuated Component Unique Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SET_Perimeter_mid_ZN_3_Light_EMS_Program, !- Name
  SET Perimeter_mid_ZN_3_LSr_IP =0.093*Perimeter_mid_ZN_3_LSr/Perimeter_mid_ZN_3_Area, !- Program Line 1
  IF (Perimeter_mid_ZN_3_Occ_Sensor <= 0) && (Perimeter_mid_ZN_3_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_mid_ZN_3_Light_Actuator = 0.02*Perimeter_mid_ZN_3_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_mid_ZN_3_Light_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_mid_ZN_3_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SET_Perimeter_mid_ZN_3_Light_EMS_Program; !- Program Name 1

!- for zone "Perimeter_mid_ZN_2"

EnergyManagementSystem:Sensor,
  Perimeter_mid_ZN_2_LSr,                 !- Name
  Perimeter_mid_ZN_2,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_mid_ZN_2_Occ_Sensor,          !- Name
  Perimeter_mid_ZN_2,                     !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;                  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:InternalVariable,
  Perimeter_mid_ZN_2_Area,                !- Name
  Perimeter_mid_ZN_2,                     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

EnergyManagementSystem:Actuator,
  Perimeter_mid_ZN_2_Light_Actuator,      !- Name
  Perimeter_mid_ZN_2_lights,              !- Actuated Component Unique Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SET_Perimeter_mid_ZN_2_Light_EMS_Program, !- Name
  SET Perimeter_mid_ZN_2_LSr_IP =0.093*Perimeter_mid_ZN_2_LSr/Perimeter_mid_ZN_2_Area, !- Program Line 1
  IF (Perimeter_mid_ZN_2_Occ_Sensor <= 0) && (Perimeter_mid_ZN_2_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_mid_ZN_2_Light_Actuator = 0.02*Perimeter_mid_ZN_2_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_mid_ZN_2_Light_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_mid_ZN_2_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SET_Perimeter_mid_ZN_2_Light_EMS_Program; !- Program Name 1

!- for zone "Perimeter_mid_ZN_1"

EnergyManagementSystem:Sensor,
  Perimeter_mid_ZN_1_LSr,                 !- Name
  Perimeter_mid_ZN_1,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_mid_ZN_1_Occ_Sensor,          !- Name
  Perimeter_mid_ZN_1,                     !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;                  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:InternalVariable,
  Perimeter_mid_ZN_1_Area,                !- Name
  Perimeter_mid_ZN_1,                     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

EnergyManagementSystem:Actuator,
  Perimeter_mid_ZN_1_Light_Actuator,      !- Name
  Perimeter_mid_ZN_1_lights,              !- Actuated Component Unique Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SET_Perimeter_mid_ZN_1_Light_EMS_Program, !- Name
  SET Perimeter_mid_ZN_1_LSr_IP =0.093*Perimeter_mid_ZN_1_LSr/Perimeter_mid_ZN_1_Area, !- Program Line 1
  IF (Perimeter_mid_ZN_1_Occ_Sensor <= 0) && (Perimeter_mid_ZN_1_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_mid_ZN_1_Light_Actuator = 0.02*Perimeter_mid_ZN_1_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_mid_ZN_1_Light_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_mid_ZN_1_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SET_Perimeter_mid_ZN_1_Light_EMS_Program; !- Program Name 1

!- for zone "Perimeter_mid_ZN_4"

EnergyManagementSystem:Sensor,
  Perimeter_mid_ZN_4_LSr,                 !- Name
  Perimeter_mid_ZN_4,                     !- Output:Variable or Output:Meter Index Key Name
  Zone Lights Electricity Rate;           !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Perimeter_mid_ZN_4_Occ_Sensor,          !- Name
  Perimeter_mid_ZN_4,                     !- Output:Variable or Output:Meter Index Key Name
  People Occupant Count;                  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:InternalVariable,
  Perimeter_mid_ZN_4_Area,                !- Name
  Perimeter_mid_ZN_4,                     !- Internal Data Index Key Name
  Zone Floor Area;                        !- Internal Data Type

EnergyManagementSystem:Actuator,
  Perimeter_mid_ZN_4_Light_Actuator,      !- Name
  Perimeter_mid_ZN_4_lights,              !- Actuated Component Unique Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate;                       !- Actuated Component Control Type

EnergyManagementSystem:Program,
  SET_Perimeter_mid_ZN_4_Light_EMS_Program, !- Name
  SET Perimeter_mid_ZN_4_LSr_IP =0.093*Perimeter_mid_ZN_4_LSr/Perimeter_mid_ZN_4_Area, !- Program Line 1
  IF (Perimeter_mid_ZN_4_Occ_Sensor <= 0) && (Perimeter_mid_ZN_4_LSr_IP >= 0.02), !- Program Line 2
  SET Perimeter_mid_ZN_4_Light_Actuator = 0.02*Perimeter_mid_ZN_4_Area/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET Perimeter_mid_ZN_4_Light_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

EnergyManagementSystem:ProgramCallingManager,
  SET_Perimeter_mid_ZN_4_Light_EMS_Program_Prog_Manager, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  SET_Perimeter_mid_ZN_4_Light_EMS_Program; !- Program Name 1

AirLoopHVAC:ControllerList,
  PACU_VAV_bot_Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  PACU_VAV_bot_CoolC Controller;          !- Controller Name 1

AirLoopHVAC:ControllerList,
  PACU_VAV_mid_Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  PACU_VAV_mid_CoolC Controller;          !- Controller Name 1

AirLoopHVAC:ControllerList,
  PACU_VAV_top_Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  PACU_VAV_top_CoolC Controller;          !- Controller Name 1

Coil:Cooling:Water,
  PACU_VAV_bot_CoolC,                     !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AutoSize,                               !- Design Water Flow Rate {m3/s}
  AutoSize,                               !- Design Air Flow Rate {m3/s}
  AutoSize,                               !- Design Inlet Water Temperature {C}
  AutoSize,                               !- Design Inlet Air Temperature {C}
  AutoSize,                               !- Design Outlet Air Temperature {C}
  AutoSize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  AutoSize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  PACU_VAV_bot_CoolC Demand Inlet Node,   !- Water Inlet Node Name
  PACU_VAV_bot_CoolC Demand Outlet Node,  !- Water Outlet Node Name
  PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode, !- Air Inlet Node Name
  PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Controller:WaterCoil,
  PACU_VAV_bot_CoolC Controller,          !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode, !- Sensor Node Name
  PACU_VAV_bot_CoolC Demand Inlet Node,   !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  AutoSize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Branch,
  CHW Loop Demand Load Branch 1,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  PACU_VAV_bot_CoolC,                     !- Component Name 1
  PACU_VAV_bot_CoolC Demand Inlet Node,   !- Component Inlet Node Name 1
  PACU_VAV_bot_CoolC Demand Outlet Node;  !- Component Outlet Node Name 1

Coil:Cooling:Water,
  PACU_VAV_mid_CoolC,                     !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AutoSize,                               !- Design Water Flow Rate {m3/s}
  AutoSize,                               !- Design Air Flow Rate {m3/s}
  AutoSize,                               !- Design Inlet Water Temperature {C}
  AutoSize,                               !- Design Inlet Air Temperature {C}
  AutoSize,                               !- Design Outlet Air Temperature {C}
  AutoSize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  AutoSize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  PACU_VAV_mid_CoolC Demand Inlet Node,   !- Water Inlet Node Name
  PACU_VAV_mid_CoolC Demand Outlet Node,  !- Water Outlet Node Name
  PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode, !- Air Inlet Node Name
  PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Controller:WaterCoil,
  PACU_VAV_mid_CoolC Controller,          !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode, !- Sensor Node Name
  PACU_VAV_mid_CoolC Demand Inlet Node,   !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  AutoSize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Branch,
  CHW Loop Demand Load Branch 2,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  PACU_VAV_mid_CoolC,                     !- Component Name 1
  PACU_VAV_mid_CoolC Demand Inlet Node,   !- Component Inlet Node Name 1
  PACU_VAV_mid_CoolC Demand Outlet Node;  !- Component Outlet Node Name 1

Coil:Cooling:Water,
  PACU_VAV_top_CoolC,                     !- Name
  ALWAYS_ON,                              !- Availability Schedule Name
  AutoSize,                               !- Design Water Flow Rate {m3/s}
  AutoSize,                               !- Design Air Flow Rate {m3/s}
  AutoSize,                               !- Design Inlet Water Temperature {C}
  AutoSize,                               !- Design Inlet Air Temperature {C}
  AutoSize,                               !- Design Outlet Air Temperature {C}
  AutoSize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  AutoSize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  PACU_VAV_top_CoolC Demand Inlet Node,   !- Water Inlet Node Name
  PACU_VAV_top_CoolC Demand Outlet Node,  !- Water Outlet Node Name
  PACU_VAV_top_OA-PACU_VAV_top_CoolCNode, !- Air Inlet Node Name
  PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

Controller:WaterCoil,
  PACU_VAV_top_CoolC Controller,          !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode, !- Sensor Node Name
  PACU_VAV_top_CoolC Demand Inlet Node,   !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  AutoSize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Branch,
  CHW Loop Demand Load Branch 3,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  PACU_VAV_top_CoolC,                     !- Component Name 1
  PACU_VAV_top_CoolC Demand Inlet Node,   !- Component Inlet Node Name 1
  PACU_VAV_top_CoolC Demand Outlet Node;  !- Component Outlet Node Name 1

Sizing:Plant,
  CHW Loop,                               !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.7,                                    !- Design Loop Exit Temperature {C}
  8.33;                                   !- Loop Design Temperature Difference {deltaC}

Branch,
  CHW Loop Supply Inlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  CHW Loop Pump,                          !- Component Name 1
  CHW Loop Supply Inlet Node,             !- Component Inlet Node Name 1
  CHW Loop Pump Outlet Node;              !- Component Outlet Node Name 1

Branch,
  CHW Loop Supply Equipment Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  CHW Loop Chiller,                       !- Component Name 1
  CHW Loop Chiller Inlet Node,            !- Component Inlet Node Name 1
  CHW Loop Ice Tank Inlet Node,           !- Component Outlet Node Name 1
  PlantComponent:UserDefined,             !- Component Object Type 2
  CHW Loop Ice Tank,                      !- Component Name 2
  CHW Loop Ice Tank Inlet Node,           !- Component Inlet Node Name 2
  CHW Loop Supply Equipment Outlet Node;  !- Component Outlet Node Name 2

Branch,
  CHW Loop Supply Equipment Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  CHW Loop Supply Equip Bypass Pipe,      !- Component Name 1
  CHW Loop Supply Equip Bypass Inlet Node, !- Component Inlet Node Name 1
  CHW Loop Supply Equip Bypass Outlet Node; !- Component Outlet Node Name 1

Branch,
  CHW Loop Supply Outlet Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  CHW Loop Supply Outlet Pipe,            !- Component Name 1
  CHW Loop Supply Outlet Pipe Inlet Node, !- Component Inlet Node Name 1
  CHW Loop Supply Outlet Node;            !- Component Outlet Node Name 1

Branch,
  CHW Loop Demand Inlet Branch,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  CHW Loop Secondary Pump,                !- Component Name 1
  CHW Loop Demand Inlet Node,             !- Component Inlet Node Name 1
  CHW Loop Secondary Pump Outlet Node;    !- Component Outlet Node Name 1

Branch,
  CHW Loop Demand Outlet Branch,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  CHW Loop Demand Outlet Pipe,            !- Component Name 1
  CHW Loop Demand Outlet Pipe Inlet Node, !- Component Inlet Node Name 1
  CHW Loop Demand Outlet Node;            !- Component Outlet Node Name 1

BranchList,
  CHW Loop Supply Branches,               !- Name
  CHW Loop Supply Inlet Branch,           !- Branch Name 1
  CHW Loop Supply Equipment Branch,       !- Branch Name 2
  CHW Loop Supply Equipment Bypass Branch, !- Branch Name 3
  CHW Loop Supply Outlet Branch;          !- Branch Name 4

BranchList,
  CHW Loop Demand Branches,               !- Name
  CHW Loop Demand Inlet Branch,           !- Branch Name 1
  CHW Loop Demand Load Branch 1,          !- Branch Name 2
  CHW Loop Demand Load Branch 2,          !- Branch Name 3
  CHW Loop Demand Load Branch 3,          !- Branch Name 4
  CHW Loop Demand Outlet Branch;          !- Branch Name 5

Connector:Splitter,
  CHW Loop Supply Splitter,               !- Name
  CHW Loop Supply Inlet Branch,           !- Inlet Branch Name
  CHW Loop Supply Equipment Branch,       !- Outlet Branch Name 1
  CHW Loop Supply Equipment Bypass Branch; !- Outlet Branch Name 2

Connector:Splitter,
  CHW Loop Demand Splitter,               !- Name
  CHW Loop Demand Inlet Branch,           !- Inlet Branch Name
  CHW Loop Demand Load Branch 1,          !- Outlet Branch Name 1
  CHW Loop Demand Load Branch 2,          !- Outlet Branch Name 2
  CHW Loop Demand Load Branch 3;          !- Outlet Branch Name 3

Connector:Mixer,
  CHW Loop Supply Mixer,                  !- Name
  CHW Loop Supply Outlet Branch,          !- Outlet Branch Name
  CHW Loop Supply Equipment Branch,       !- Inlet Branch Name 1
  CHW Loop Supply Equipment Bypass Branch; !- Inlet Branch Name 2

Connector:Mixer,
  CHW Loop Demand Mixer,                  !- Name
  CHW Loop Demand Outlet Branch,          !- Outlet Branch Name
  CHW Loop Demand Load Branch 1,          !- Inlet Branch Name 1
  CHW Loop Demand Load Branch 2,          !- Inlet Branch Name 2
  CHW Loop Demand Load Branch 3;          !- Inlet Branch Name 3

ConnectorList,
  CHW Loop Supply Connectors,             !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  CHW Loop Supply Splitter,               !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  CHW Loop Supply Mixer;                  !- Connector Name 2

ConnectorList,
  CHW Loop Demand Connectors,             !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  CHW Loop Demand Splitter,               !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  CHW Loop Demand Mixer;                  !- Connector Name 2

OutdoorAir:Node,
  CHW Loop Chiller OA Inlet Node;         !- Name

Pump:ConstantSpeed,
  CHW Loop Pump,                          !- Name
  CHW Loop Supply Inlet Node,             !- Inlet Node Name
  CHW Loop Pump Outlet Node,              !- Outlet Node Name
  AutoSize,                               !- Design Flow Rate {m3/s}
  44761.27683,                            !- Design Pump Head {Pa}
  AutoSize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ;                                       !- Pump Flow Rate Schedule Name

Pump:VariableSpeed,
  CHW Loop Secondary Pump,                !- Name
  CHW Loop Demand Inlet Node,             !- Inlet Node Name
  CHW Loop Secondary Pump Outlet Node,    !- Outlet Node Name
  AutoSize,                               !- Design Maximum Flow Rate {m3/s}
  134283.8305,                            !- Design Pump Head {Pa}
  AutoSize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

Chiller:Electric:EIR,
  CHW Loop Chiller,                       !- Name
  AutoSize,                               !- Reference Capacity {W}
  2.96,                                   !- Reference COP {W/W}
  6.67,                                   !- Reference Leaving Chilled Water Temperature {C}
  35,                                     !- Reference Entering Condenser Fluid Temperature {C}
  AutoSize,                               !- Reference Chilled Water Flow Rate {m3/s}
  AutoSize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  AC_2010_PA_CAPFT,                       !- Cooling Capacity Function of Temperature Curve Name
  AC_2010_PA_EIRFT,                       !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  AC_GT150_2010_PA_EIRFPLR,               !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  0.8,                                    !- Optimum Part Load Ratio
  0.15,                                   !- Minimum Unloading Ratio
  CHW Loop Chiller Inlet Node,            !- Chilled Water Inlet Node Name
  CHW Loop Ice Tank Inlet Node,           !- Chilled Water Outlet Node Name
  CHW Loop Chiller OA Inlet Node,         !- Condenser Inlet Node Name
  CHW Loop Chiller OA Outlet Node,        !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2,                                      !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0;                                      !- Design Heat Recovery Water Flow Rate {m3/s}

SetpointManager:Scheduled,
  CHW Loop Chiller Setpoint Manager,      !- Name
  Temperature,                            !- Control Variable
  Chiller Temp Sch,                       !- Schedule Name
  CHW Loop Ice Tank Inlet Node;           !- Setpoint Node or NodeList Name

PlantComponent:UserDefined,
  CHW Loop Ice Tank,                      !- Name
  ,                                       !- Main Model Program Calling Manager Name
  1,                                      !- Number of Plant Loop Connections
  CHW Loop Ice Tank Inlet Node,           !- Plant Connection 1 Inlet Node Name
  CHW Loop Supply Equipment Outlet Node,  !- Plant Connection 1 Outlet Node Name
  MeetsLoadWithNominalCapacityLowOutLimit, !- Plant Connection 1 Loading Mode
  NeedsFlowIfLoopOn,                      !- Plant Connection 1 Loop Flow Request Mode
  CHW Loop Ice Tank Set Prgm,             !- Plant Connection 1 Initialization Program Calling Manager Name
  CHW Loop Ice Tank Sim Prgm,             !- Plant Connection 1 Simulation Program Calling Manager Name
  ,                                       !- Plant Connection 2 Inlet Node Name
  ,                                       !- Plant Connection 2 Outlet Node Name
  ,                                       !- Plant Connection 2 Loading Mode
  ,                                       !- Plant Connection 2 Loop Flow Request Mode
  ,                                       !- Plant Connection 2 Initialization Program Calling Manager Name
  ,                                       !- Plant Connection 2 Simulation Program Calling Manager Name
  ,                                       !- Plant Connection 3 Inlet Node Name
  ,                                       !- Plant Connection 3 Outlet Node Name
  ,                                       !- Plant Connection 3 Loading Mode
  ,                                       !- Plant Connection 3 Loop Flow Request Mode
  ,                                       !- Plant Connection 3 Initialization Program Calling Manager Name
  ,                                       !- Plant Connection 3 Simulation Program Calling Manager Name
  ,                                       !- Plant Connection 4 Inlet Node Name
  ,                                       !- Plant Connection 4 Outlet Node Name
  ,                                       !- Plant Connection 4 Loading Mode
  ,                                       !- Plant Connection 4 Loop Flow Request Mode
  ,                                       !- Plant Connection 4 Initialization Program Calling Manager Name
  ,                                       !- Plant Connection 4 Simulation Program Calling Manager Name
  CHW Loop Ice Tank OA Inlet Node,        !- Air Connection Inlet Node Name
  CHW Loop Ice Tank OA Outlet Node,       !- Air Connection Outlet Node Name
  ,                                       !- Supply Inlet Water Storage Tank Name
  ,                                       !- Collection Outlet Water Storage Tank Name
  ;                                       !- Ambient Zone Name

OutdoorAir:Node,
  CHW Loop Ice Tank OA Inlet Node,        !- Name
  0;                                      !- Height Above Ground {m}

SetpointManager:Scheduled,
  CHW Loop Ice Tank Setpoint Manager,     !- Name
  Temperature,                            !- Control Variable
  Ice Tank Temp Sch,                      !- Schedule Name
  CHW Loop Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

PlantLoop,
  CHW Loop,                               !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  CHW Loop Op Schemes,                    !- Plant Equipment Operation Scheme Name
  CHW Loop Supply Outlet Node,            !- Loop Temperature Setpoint Node Name
  98,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  AutoSize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  AutoCalculate,                          !- Plant Loop Volume {m3}
  CHW Loop Supply Inlet Node,             !- Plant Side Inlet Node Name
  CHW Loop Supply Outlet Node,            !- Plant Side Outlet Node Name
  CHW Loop Supply Branches,               !- Plant Side Branch List Name
  CHW Loop Supply Connectors,             !- Plant Side Connector List Name
  CHW Loop Demand Inlet Node,             !- Demand Side Inlet Node Name
  CHW Loop Demand Outlet Node,            !- Demand Side Outlet Node Name
  CHW Loop Demand Branches,               !- Demand Side Branch List Name
  CHW Loop Demand Connectors,             !- Demand Side Connector List Name
  SequentialLoad,                         !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  TwoWayCommonPipe;                       !- Common Pipe Simulation

Pipe:Adiabatic,
  CHW Loop Supply Equip Bypass Pipe,      !- Name
  CHW Loop Supply Equip Bypass Inlet Node, !- Inlet Node Name
  CHW Loop Supply Equip Bypass Outlet Node; !- Outlet Node Name

Pipe:Adiabatic,
  CHW Loop Supply Outlet Pipe,            !- Name
  CHW Loop Supply Outlet Pipe Inlet Node, !- Inlet Node Name
  CHW Loop Supply Outlet Node;            !- Outlet Node Name

Pipe:Adiabatic,
  CHW Loop Demand Outlet Pipe,            !- Name
  CHW Loop Demand Outlet Pipe Inlet Node, !- Inlet Node Name
  CHW Loop Demand Outlet Node;            !- Outlet Node Name

PlantEquipmentList,
  CHW Loop Equip List,                    !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  CHW Loop Chiller,                       !- Equipment Name 1
  PlantComponent:UserDefined,             !- Equipment Object Type 2
  CHW Loop Ice Tank;                      !- Equipment Name 2

PlantEquipmentOperation:ComponentSetpoint,
  CHW Loop Op Scheme,                     !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  CHW Loop Chiller,                       !- Equipment Name 1
  CHW Loop Chiller Inlet Node,            !- Demand Calculation Node Name 1
  CHW Loop Ice Tank Inlet Node,           !- Setpoint Node Name 1
  AutoSize,                               !- Component Flow Rate 1 {m3/s}
  Cooling,                                !- Operation Type 1
  PlantComponent:UserDefined,             !- Equipment Object Type 2
  CHW Loop Ice Tank,                      !- Equipment Name 2
  CHW Loop Ice Tank Inlet Node,           !- Demand Calculation Node Name 2
  CHW Loop Supply Equipment Outlet Node,  !- Setpoint Node Name 2
  AutoSize,                               !- Component Flow Rate 2 {m3/s}
  Cooling;                                !- Operation Type 2

PlantEquipmentOperationSchemes,
  CHW Loop Op Schemes,                    !- Name
  PlantEquipmentOperation:ComponentSetpoint, !- Control Scheme Object Type 1
  CHW Loop Op Scheme,                     !- Control Scheme Name 1
  CHW Loop Op Sch;                        !- Control Scheme Schedule Name 1

SetpointManager:Scheduled,
  CHW Loop Plant Demand Inlet Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  CHW Loop Temp Sch,                      !- Schedule Name
  CHW Loop Demand Inlet Node;             !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  CHW Loop Setpoint Manager,              !- Name
  Temperature,                            !- Control Variable
  CHW Loop Temp Sch,                      !- Schedule Name
  CHW Loop Supply Outlet Node;            !- Setpoint Node or NodeList Name

Schedule:Constant,
  CHW Loop Op Sch,                        !- Name
  On/Off,                                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  CHW Loop Temp Sch,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  6.7;                                    !- Hourly Value

Schedule:Compact,
  Chiller Temp Sch,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 12:00,                           !- Field 3
  6.7,                                    !- Field 4
  Until: 18:00,                           !- Field 5
  9.7,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  6.7;                                    !- Field 8

Schedule:Compact,
  Ice Tank Temp Sch,                      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 12:00,                           !- Field 3
  6.7,                                    !- Field 4
  Until: 18:00,                           !- Field 5
  6.7,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  6.7;                                    !- Field 8

Curve:Biquadratic,
  AC_2010_PA_CAPFT,                       !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  12.7,                                   !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  AC_2010_PA_EIRFT,                       !- Name
  0.5961907,                              !- Coefficient1 Constant
  -0.0099493,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  12.7,                                   !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  AC_GT150_2010_PA_EIRFPLR,               !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

PythonPlugin:SearchPaths,
  Python Search Paths,                    !- Name
  Yes,                                    !- Add Current Working Directory to Search Path
  Yes,                                    !- Add Input File Directory to Search Path
  C:/Users/ebonnema/AppData/Local/Programs/Python/Python37/Lib/site-packages, !- Search Path 1
  ../src,                                 !- Search Path 2
  ,                                       !- Search Path 3
  ,                                       !- Search Path 4
  ;                                       !- Search Path 5

PythonPlugin:Instance,
  CHW Loop Ice Tank Set Prgm,             !- Name
  No,                                     !- Run During Warmup Days
  in,                                     !- Python Module Name
  UsrDefPlntCmpSet;                       !- Plugin Class Name

PythonPlugin:Instance,
  CHW Loop Ice Tank Sim Prgm,             !- Name
  No,                                     !- Run During Warmup Days
  in,                                     !- Python Module Name
  UsrDefPlntCmpSim;                       !- Plugin Class Name

PythonPlugin:Variables,
  Python Variables,                       !- Name
  bypass_frac,                            !- Variable Name 1
  soc;                                    !- Variable Name 2

PythonPlugin:OutputVariable,
  bypass_frac,                            !- Name
  bypass_frac,                            !- Python Plugin Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  ;                                       !- Units

PythonPlugin:OutputVariable,
  soc,                                    !- Name
  soc,                                    !- Python Plugin Variable Name
  Averaged,                               !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  ;                                       !- Units

Output:Variable,
  CHW Loop Chiller,                       !- Key Value
  Chiller Electricity Rate,               !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  CHW Loop Chiller Inlet Node,            !- Key Value
  System Node Mass Flow Rate,             !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  CHW Loop Chiller Inlet Node,            !- Key Value
  System Node Specific Heat,              !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  CHW Loop Ice Tank Inlet Node,           !- Key Value
  System Node Specific Heat,              !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  CHW Loop Chiller Inlet Node,            !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  CHW Loop Ice Tank Inlet Node,           !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  CHW Loop Supply Equipment Outlet Node,  !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  Chiller Temp Sch,                       !- Key Value
  Schedule Value,                         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  Ice Tank Temp Sch,                      !- Key Value
  Schedule Value,                         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  soc,                                    !- Key Value
  PythonPlugin:OutputVariable,            !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  bypass_frac,                            !- Key Value
  PythonPlugin:OutputVariable,            !- Variable Name
  Timestep;                               !- Reporting Frequency
